{
 "id": "plc.basics.timers-counters",
 "title": "Timers and counters",
 "tags": [
  "plc",
  "timers",
  "counters",
  "iec61131"
 ],
 "kind": "procedure",
 "level": 4.8,
 "minutes": 25,
 "goals": [
  "Say what an on-delay (TON), off-delay (TOF) and pulse (TP) timer do, from IN to Q, and what ET shows",
  "Write a preset time the IEC way (T#5s, T#500ms) and work out when Q comes on",
  "Count parts with a counter (CTU, CTD) and a reset, and say when its Q comes on",
  "Build a start-up warning (delay on) and a run-on (delay off) for a conveyor or fan",
  "Say what happens to an on-delay when IN drops early, and when a retentive timer is needed"
 ],
 "summary": "A timer is a **block**: you give it an input **IN** and a **preset time PT**; it gives an output **Q** and the **elapsed time ET**. Times are written `T#5s`, `T#500ms`, `T#1m30s`.\n\n- **TON (on-delay):** Q comes on once IN has been on for PT **without a break**. ET counts up while IN is on. IN off: Q off and ET back to 0 at once. A short blip of IN does nothing.\n- **TOF (off-delay):** Q comes on with IN at once, and **stays on for PT after IN goes off**. If IN comes back during that time, the timing starts again. A run-on.\n- **TP (pulse):** a rising IN gives a pulse exactly PT long, however long IN lasts.\n\nAllen-Bradley calls Q **.DN** (done) and ET **.ACC**. A timer is accurate to about one scan.\n\nA **retentive** on-delay (Siemens TONR, Allen-Bradley RTO) keeps its ET when IN drops, and adds up the on-time until it is reset. Use it for on-time that must add up across stops, not for a delay. (A TIME value tops out at about 24.8 days, so long run-hours are usually counted in hours with a counter.)\n\nA counter counts **rising edges**, not scans: holding its input on counts once.\n\n- **CTU (count up):** each rising edge of **CU** adds 1 to the count **CV**. Q comes on when CV reaches the preset **PV**. **R** sets CV back to 0.\n- **CTD (count down):** **LD** loads CV with PV; each rising edge of **CD** takes 1 off. Q comes on when CV reaches 0.\n\nTwo patterns you will use every week:\n\n- **Start-up warning:** a horn sounds for a few seconds before a conveyor moves: a TON on the start request; horn while not done, conveyor once done.\n- **Run-on:** a fan keeps cooling after a drive stops: a TOF with the drive's run signal as IN.",
 "resources": [
  {
   "when": "before",
   "kind": "video",
   "title": "PLC Timer Programming for Beginners",
   "url": "https://www.youtube.com/watch?v=BHbOXDt5O3o",
   "by": "RealPars",
   "minutes": 8
  },
  {
   "when": "after",
   "kind": "read",
   "title": "TIA Portal – TON / TOF / TP Timers And Different Use Cases",
   "url": "https://liambee.me/siemens/tia-portal/ton-tof-tp-timers-and-different-use-cases/",
   "by": "Liam Bee",
   "minutes": 9
  },
  {
   "when": "after",
   "kind": "read",
   "title": "Understanding PLC Program Commands: Up and Down Counters",
   "url": "https://control.com/technical-articles/understanding-plc-program-commands-up-and-down-counters/",
   "by": "Control.com",
   "minutes": 7
  },
  {
   "when": "after",
   "kind": "read",
   "title": "PLC Counter Programming for Beginners",
   "url": "https://www.realpars.com/blog/plc-counter",
   "by": "RealPars",
   "minutes": 9
  }
 ],
 "sources": [
  "IEC 61131-3: Programmable controllers. Part 3: Programming languages (standard function blocks TON, TOF, TP, CTU, CTD)",
  "Siemens, SIMATIC S7-1200 Programmable controller, System Manual (IEC timers and counters, TONR)",
  "Rockwell Automation, Logix 5000 Controllers General Instructions Reference Manual (1756-RM003): TON, TOF, RTO, CTU, CTD",
  "W. Bolton, Programmable Logic Controllers, 6th edition (Newnes, 2015)"
 ],
 "formulas": [
  {
   "name": "When an on-delay is done",
   "tex": "t_Q = t_{on} + PT",
   "says": "An on-delay's Q comes on PT after IN last came on and stayed on. Any earlier stretch of IN that broke off early does not count.",
   "symbols": [
    [
     "t_Q",
     "when Q comes on"
    ],
    [
     "t_{on}",
     "when IN came on for the last time before it stayed on"
    ],
    [
     "PT",
     "the preset time (one name, not P times T)"
    ]
   ],
   "example": "PT = 5 s, IN on at 2 s for good: Q on at $2 + 5 = 7$ s."
  },
  {
   "name": "Counts to go",
   "tex": "n = PV - CV",
   "says": "How many more rising edges an up-counter needs before its Q comes on.",
   "symbols": [
    [
     "n",
     "counts still to come"
    ],
    [
     "PV",
     "the preset value"
    ],
    [
     "CV",
     "the count so far"
    ]
   ],
   "example": "PV = 24 bottles a crate, CV = 17: $24 - 17 = 7$ more."
  },
  {
   "name": "Travel time on a belt",
   "tex": "t = \\frac{d}{v}",
   "match": [
    "\\frac{d}{v}"
   ],
   "says": "The time a box takes to travel between two points on a belt is the distance between them divided by the belt's speed. It is the preset for a timer that waits for the box to arrive.",
   "symbols": [
    [
     "t",
     "the travel time (seconds; × 1000 for milliseconds)"
    ],
    [
     "d",
     "the distance between the two points (metres)"
    ],
    [
     "v",
     "the belt's speed (metres per second, m/s)"
    ]
   ],
   "example": "A colour sensor 0.8 m before a pusher, the belt at 0.4 m/s: $t = 0.8 \\div 0.4 = 2$ s, so PT = T#2s."
  }
 ],
 "bench": [
  {
   "task": "On a trainer or a spare PLC (24 V DC inputs), make a **start-up warning**: turning a selector switch on sounds a buzzer or lights a lamp for 5 s, then turns on a second output for the conveyor.",
   "check": [
    "Watch ET count up online in the programming software while the selector is on",
    "Switch off after 3 s and on again: the 5 s starts again from 0",
    "Change PT to T#2s online (or download), and time it with a stopwatch",
    "Add a counter that counts how many times the conveyor output came on, and a reset button"
   ]
  }
 ],
 "cards": [
  {
   "id": "try-blip",
   "type": "mcq",
   "stage": "try",
   "q": "Have a go: a guess is fine. An on-delay timer has PT = T#5s. Its input IN comes on for 3 s, goes off for 1 s, then comes on and stays on. When does its output Q come on, counting from the very start?",
   "options": [
    "After 9 s",
    "After 5 s",
    "After 8 s",
    "After 4 s"
   ],
   "answer": 0,
   "why": "An on-delay needs IN on for the whole 5 s **without a break**. The first 3 s are thrown away when IN goes off. IN comes back at 4 s, so Q comes on at $4 + 5 = 9$ s. Adding the 3 s to the next 2 s (to give 5 s at 6 s) is how a retentive timer would behave, not an ordinary one."
  },
  {
   "id": "block",
   "type": "concept",
   "stage": "learn",
   "title": "A timer is a block",
   "body": "A timer is a **block** you call each scan. You give it:\n\n- **IN**: what starts it timing\n- **PT**: the preset time, written `T#5s`, `T#500ms`, `T#1m30s`\n\nIt gives back:\n\n- **Q**: its output, a bit\n- **ET**: the elapsed time so far\n\nIn Structured Text: `T1(IN := Start_Req, PT := T#5s);` then `T1.Q` is its output. Each timer is its own **instance**, T1, T2 and so on, with its own memory. You choose its kind when you declare it: `VAR T1 : TON; END_VAR`.\n\nAllen-Bradley names them differently: the preset is **.PRE**, the elapsed time **.ACC**, and Q is **.DN**, done.",
   "more": "Think of a kitchen timer with a button you must keep pressed. IN is your finger on the button; PT is the time set on the dial; ET is how far round it has got; Q is the bell.\n\n`T#` means \"a time\". T#5s is 5 seconds; T#500ms is half a second; T#1m30s is ninety seconds. Writing `5` alone would not do: the PLC would not know whether you meant seconds or milliseconds. (Allen-Bradley's .PRE is a plain number of milliseconds instead: 5000 for 5 s.)\n\nYou can have as many timers as you like, each with its own name. T1 timing does not affect T2."
  },
  {
   "id": "block-q",
   "type": "mcq",
   "stage": "learn",
   "level": 4.2,
   "q": "Which is the IEC way to write a preset of one and a half seconds?",
   "options": [
    "`T#1500ms`",
    "`1.5`",
    "`T#1.5`",
    "`1500`"
   ],
   "answer": 0,
   "why": "`T#` marks a time and the unit is written with it: T#1500ms (or T#1s500ms, or T#1.5s). A bare 1.5 or 1500 is just a number, with no unit, and T#1.5 has no unit either."
  },
  {
   "id": "ton",
   "type": "concept",
   "stage": "learn",
   "title": "TON: the on-delay",
   "body": "An **on-delay** makes Q wait. Once IN has been on for PT **without a break**, Q comes on.\n\n- While IN is on, ET counts up from 0, and stops at PT.\n- When IN goes off, Q goes off and ET goes back to **0** at once.\n\nSo a short blip of IN does nothing: it has to last the whole PT. That makes a TON good for **filtering** a jittery signal (a level switch in a sloshing tank), and for **delays** (wait 5 s before starting).\n\nIn the picture, Go drives a TON with PT = T#3s. Switch Go on and watch ET.",
   "widget": {
    "name": "ladder",
    "params": {
     "rungs": [
      {
       "logic": "Go",
       "timer": {
        "name": "T1",
        "type": "TON",
        "pt": "T#3s"
       },
       "out": "Lamp"
      }
     ],
     "inputs": [
      "Go"
     ],
     "outputs": [
      "Lamp"
     ]
    }
   },
   "more": "Draw it as a timeline, with time along the bottom.\n\nIN goes on at 2 s. ET starts counting: 0 at 2 s, 1 s at 3 s, 2 s at 4 s, 3 s at 5 s. At 5 s ET reaches PT = 3 s and Q comes on. Q stays on for as long as IN does.\n\nNow suppose IN had gone off at 4 s instead. ET was at 2 s; it drops straight back to 0 and Q never came on. When IN comes back, the count starts again from 0.\n\nThe rule: **Q on = IN has been on for at least PT, continuously**.\n\nA **retentive** on-delay (Siemens TONR, Allen-Bradley RTO) is different: when IN drops it keeps ET, and adds on from there next time. Only its reset (R; Allen-Bradley RES) clears it. Use it for time that must add up across stops, such as a filter to change after 48 hours of running."
  },
  {
   "id": "ton-q",
   "type": "widget",
   "stage": "learn",
   "level": 4.6,
   "intro": "Go drives an on-delay, PT = T#3s. The lamp is its Q.",
   "widget": {
    "name": "ladder",
    "params": {
     "rungs": [
      {
       "logic": "Go",
       "timer": {
        "name": "T1",
        "type": "TON",
        "pt": "T#3s"
       },
       "out": "Lamp"
      }
     ],
     "inputs": [
      "Go"
     ],
     "outputs": [
      "Lamp"
     ]
    }
   },
   "predict": {
    "q": "You will switch Go on, then off again after about **2 seconds**, before the 3 s are up. What will the lamp do?",
    "options": [
     "Stay off",
     "Come on at 3 s anyway",
     "Come on for 1 s"
    ],
    "answer": 0,
    "why": "IN did not stay on for the whole PT, so Q never came on, and ET went back to 0 when Go went off."
   },
   "ask": {
    "type": "mcq",
    "q": "Now leave Go on until the lamp lights, then switch Go off. What happens to the lamp and to ET?",
    "options": [
     "The lamp goes out at once and ET goes back to 0",
     "The lamp stays on for another 3 s",
     "The lamp stays on until you press Reset",
     "ET stays at 3 s and the lamp stays on"
    ],
    "answer": 0,
    "why": "An on-delay only delays switching **on**. Switching off is immediate: IN off means Q off and ET = 0. Delaying the switch-off is a different timer, the TOF."
   }
  },
  {
   "id": "tof-tp",
   "type": "concept",
   "stage": "learn",
   "title": "TOF and TP: off-delay and pulse",
   "body": "**TOF, the off-delay.** Q comes on **with** IN, at once. When IN goes off, Q **stays on for PT**, then goes off. If IN comes back meanwhile, the timing starts again. Use it for a **run-on**: a cooling fan that keeps going for two minutes after the drive stops.\n\n**TP, the pulse.** When IN rises, Q gives one pulse exactly PT long, whether IN is let go early or held on longer. Use it for a fixed-length shot: a lubrication squirt, a 2 s horn.\n\nTON delays the start; TOF delays the stop; TP makes a pulse of fixed length.",
   "more": "The same timeline for each, with PT = 3 s and IN on from 2 s to 4 s:\n\n- **TON**: IN was on for only 2 s, less than PT. Q never comes on.\n- **TOF**: Q comes on at 2 s with IN. IN goes off at 4 s; Q stays on 3 s more, until 7 s.\n- **TP**: Q comes on at 2 s and goes off at 5 s, exactly 3 s later, even though IN went off at 4 s.\n\nA stairwell light on a timer is a TP: press the button, get a fixed time of light. A fan that runs on after you switch off the bathroom light is a TOF."
  },
  {
   "id": "tof-q",
   "type": "mcq",
   "stage": "learn",
   "level": 4.8,
   "q": "A drive's cooling fan must keep running for 2 minutes after the drive stops, and run all the time the drive runs. The drive's running signal is Drive_Run. Which timer, with which input?",
   "options": [
    "A TOF with IN := Drive_Run, PT := T#2m",
    "A TON with IN := Drive_Run, PT := T#2m",
    "A TP with IN := Drive_Run, PT := T#2m",
    "A TON with IN := NOT Drive_Run, PT := T#2m"
   ],
   "answer": 0,
   "why": "The fan must come on at once and go off late: that is an off-delay. A TON would start the fan 2 minutes **after** the drive started, which is backwards. A TP would give 2 minutes from the start, whatever the drive did."
  },
  {
   "id": "counters",
   "type": "concept",
   "stage": "learn",
   "title": "Counters count edges",
   "body": "An **up-counter, CTU**, adds 1 to its count **CV** each time its input **CU** goes from 0 to 1: a **rising edge**. Holding CU on counts once, not once a scan.\n\nWhen CV reaches the preset **PV**, Q comes on. **R** (reset) puts CV back to 0.\n\nA **down-counter, CTD**, works the other way: **LD** (load) sets CV to PV, each rising edge of **CD** takes 1 off, and Q comes on at 0. Use it to count down what is left: 24 bottles still to go in the crate.\n\nIn the picture, press Part three times.",
   "widget": {
    "name": "ladder",
    "params": {
     "rungs": [
      {
       "logic": "Part",
       "counter": {
        "name": "C1",
        "type": "CTU",
        "pv": 3,
        "reset": "Reset"
       },
       "out": "Full"
      }
     ],
     "inputs": [
      "Part",
      "Reset"
     ],
     "buttons": [
      "Part",
      "Reset"
     ],
     "outputs": [
      "Full"
     ]
    }
   },
   "more": "Why edges? A box takes maybe half a second to pass a photo-eye. With a 5 ms scan that is about 100 scans with the input on. Counting scans would count one box as 100.\n\nSo the counter remembers what CU was last scan, and counts only when it was 0 and is now 1: the moment the box arrives.\n\nA crate holds 24 bottles: PV = 24. Each bottle passing the sensor adds 1. At CV = 24, Q comes on: swap the crate. A reset button, or the crate-changed signal, puts CV back to 0 for the next one."
  },
  {
   "id": "counters-q",
   "type": "widget",
   "stage": "learn",
   "level": 4.6,
   "intro": "An up-counter with PV = 3. Part and Reset are push-buttons.",
   "widget": {
    "name": "ladder",
    "params": {
     "rungs": [
      {
       "logic": "Part",
       "counter": {
        "name": "C1",
        "type": "CTU",
        "pv": 3,
        "reset": "Reset"
       },
       "out": "Full"
      }
     ],
     "inputs": [
      "Part",
      "Reset"
     ],
     "buttons": [
      "Part",
      "Reset"
     ],
     "outputs": [
      "Full"
     ]
    }
   },
   "predict": {
    "q": "If you press Part once and **hold it down** for several seconds, what will CV show?",
    "options": [
     "1",
     "Many: it counts every scan",
     "0 until you let go"
    ],
    "answer": 0,
    "why": "A counter counts the rising edge, the moment the input goes from 0 to 1. Holding it on is still one edge."
   },
   "ask": {
    "type": "mcq",
    "q": "Press Part until Full comes on, then twice more. What is CV, and is Full on?",
    "options": [
     "CV = 5 and Full is on",
     "CV = 3 and Full is on: it stops at PV",
     "CV = 0 and Full is off: it wraps round",
     "CV = 5 and Full is off"
    ],
    "answer": 0,
    "why": "An IEC CTU keeps counting past PV (up to the limit of its number type), and Q means CV ≥ PV. Only R brings it back to 0. That is why a counter usually wants a reset once its batch is done."
   }
  },
  {
   "id": "worked-warning",
   "type": "steps",
   "stage": "example",
   "worked": true,
   "q": "A conveyor must sound a horn for 5 s before it moves, every time it is started. The operator holds a Run switch on to run it. Write it in Structured Text with one TON.",
   "steps": [
    {
     "ask": "What should start the timing?",
     "show": "The Run switch: `T1(IN := Run, PT := T#5s);`. The 5 s start when Run goes on."
    },
    {
     "ask": "When should the horn sound?",
     "show": "While Run is on and the timer is not yet done: `Horn := Run AND NOT T1.Q;`"
    },
    {
     "ask": "When should the conveyor move?",
     "show": "Once the timer is done: `Conveyor := T1.Q;`. T1.Q is only on while Run is on, so switching Run off stops it at once. On a real machine the start request comes from a Start push-button with a seal-in: a switch left on would sound the horn and restart the conveyor by itself after a power cut."
    },
    {
     "ask": "Check: Run is switched off after 3 s and on again.",
     "show": "IN went off, so ET went back to 0: the horn sounds for a full 5 s again. Good: a warning is never cut short."
    }
   ],
   "why": "One on-delay gives both: before it is done is the warning, after it is done is the run. Using `NOT T1.Q` for the horn means the two can never be on together."
  },
  {
   "id": "explain-warning",
   "type": "explain",
   "stage": "example",
   "context": "The start-up warning: `T1(IN := Run, PT := T#5s); Horn := Run AND NOT T1.Q; Conveyor := T1.Q;`",
   "q": "Why is Horn `Run AND NOT T1.Q`, and not just `NOT T1.Q`?",
   "model": "`NOT T1.Q` alone is 1 whenever the timer is not done, and that includes all the time the conveyor is switched off: the horn would sound day and night. ANDing it with Run limits it to the time between switching Run on and the timer finishing, which is exactly the warning period. As soon as T1.Q comes on, `NOT T1.Q` goes to 0 and the horn stops as the conveyor starts.",
   "points": [
    "NOT T1.Q is also true while the conveyor is off",
    "Run limits the horn to after the switch is turned on",
    "The horn stops at the moment T1.Q starts the conveyor"
   ]
  },
  {
   "id": "faded-runon",
   "type": "steps",
   "stage": "example",
   "given": 1,
   "level": 4.8,
   "q": "A drive's cooling fan must run whenever the drive runs, and for 90 s after it stops. The drive's running signal is Drive_Run. Write it with one timer.",
   "steps": [
    {
     "ask": "Which timer, and its call?",
     "show": "An off-delay: `VAR T2 : TOF; END_VAR` and `T2(IN := Drive_Run, PT := T#90s);` (or T#1m30s)."
    },
    {
     "ask": "The fan.",
     "show": "`Fan := T2.Q;`: on with the drive, and for 90 s after."
    },
    {
     "ask": "The drive restarts 30 s after stopping. What does the fan do?",
     "show": "It never went off; IN is back on, so the off-delay starts again from 0 next time the drive stops."
    }
   ],
   "why": "An off-delay's Q follows IN on at once and lets go late. Restarting inside the delay just cancels the run-on."
  },
  {
   "id": "problem-ton-time",
   "type": "numeric",
   "stage": "example",
   "level": 4.9,
   "q": "An on-delay has PT = T#{p}s. Its IN comes on at 0 s for {a} s, goes off for {g} s, then comes on and stays on. When does Q come on, in seconds from the start?",
   "vars": {
    "p": [
     4,
     10,
     1
    ],
    "a": {
     "pick": [
      1,
      2,
      3
     ]
    },
    "g": [
     1,
     3,
     1
    ]
   },
   "answer": "a + g + p",
   "unit": "s",
   "tolerance": 0.001,
   "hint": "Does the first {a} s count towards the on-delay once IN has gone off?",
   "work": "The first {a} s are lost when IN goes off. IN comes back at {a} + {g} s, and Q comes on PT = {p} s after that: $t_Q = t_{on} + PT = {answer}$ s.",
   "why": "An ordinary on-delay resets whenever IN goes off, so only the last unbroken stretch counts. Adding the first stretch to the second is what a retentive timer does."
  },
  {
   "id": "code-counter",
   "type": "code",
   "stage": "practise",
   "level": 5.0,
   "q": "Count bottles into a crate of 24. Crate_Full comes on at 24; Crate_Changed resets the count. Fill in the blanks.",
   "code": "VAR C1 : CTU; END_VAR\nC1(CU := Bottle, R := ___, PV := ___);\nCrate_Full := C1.Q;",
   "inputs": [
    "Bottle",
    "Crate_Changed"
   ],
   "outputs": [
    "Crate_Full"
   ],
   "solution": [
    "Crate_Changed",
    "24"
   ],
   "blank_size": 13,
   "tests": [
    {
     "name": "Not full at 23",
     "steps": [
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       },
       "expect": {
        "Crate_Full": false
       }
      }
     ]
    },
    {
     "name": "Full at 24, and a held sensor counts once",
     "steps": [
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Bottle": true
       },
       "scans": 10,
       "expect": {
        "Crate_Full": true,
        "C1.CV": 24
       }
      }
     ]
    },
    {
     "name": "Crate_Changed starts again",
     "steps": [
      {
       "set": {
        "Bottle": true
       }
      },
      {
       "set": {
        "Bottle": false
       }
      },
      {
       "set": {
        "Crate_Changed": true
       }
      },
      {
       "set": {
        "Crate_Changed": false
       },
       "expect": {
        "C1.CV": 0,
        "Crate_Full": false
       }
      }
     ]
    }
   ],
   "why": "PV is the count at which Q comes on; R puts CV back to 0. The sensor held on for ten scans still counted once: a counter counts rising edges."
  },
  {
   "id": "ton-et",
   "type": "numeric",
   "stage": "practise",
   "level": 4.4,
   "q": "An on-delay has PT = T#{p}s. Its IN has been on for {a} s. What does its ET show, in milliseconds?",
   "vars": {
    "p": [
     5,
     12,
     1
    ],
    "a": [
     1,
     4,
     1
    ]
   },
   "answer": "a * 1000",
   "unit": "ms",
   "tolerance": 0.001,
   "work": "IN has been on {a} s, less than PT, so ET is still counting: {a} s = {answer} ms.",
   "why": "ET counts up while IN is on and stops at PT. {a} s is under {p} s, so ET is simply the time IN has been on. (ET = PT only once Q is on.)"
  },
  {
   "id": "ctd-left",
   "type": "numeric",
   "stage": "practise",
   "level": 4.6,
   "q": "A down-counter is loaded with PV = {pv} labels on a new reel. {n} labels have been used. What is CV?",
   "vars": {
    "pv": {
     "pick": [
      250,
      500,
      1000
     ]
    },
    "n": [
     40,
     230,
     10
    ]
   },
   "answer": "pv - n",
   "tolerance": 0.001,
   "work": "LD set CV to {pv}; each label took one off: {pv} − {n} = {answer}.",
   "why": "A CTD counts down from PV. Its Q comes on at 0: time to change the reel."
  },
  {
   "id": "counts-to-go",
   "type": "numeric",
   "stage": "practise",
   "level": 4.4,
   "q": "An up-counter packs {pv} boxes to a pallet. Its CV reads {cv}. How many more boxes before its Q comes on?",
   "vars": {
    "pv": {
     "pick": [
      24,
      36,
      48,
      60
     ]
    },
    "cv": [
     5,
     23,
     1
    ]
   },
   "answer": "pv - cv",
   "tolerance": 0.001,
   "work": "$n = PV - CV = {pv} - {cv} = {answer}$ boxes.",
   "why": "Q comes on when CV reaches PV, so the boxes still to come are the difference."
  },
  {
   "id": "why-edges",
   "type": "mcq",
   "stage": "practise",
   "level": 4.8,
   "q": "Why does a counter count rising edges rather than counting every scan its input is on?",
   "options": [
    "One part is seen for many scans",
    "Rising edges are faster to read",
    "The PLC cannot count scans",
    "So that it can count backwards"
   ],
   "answer": 0,
   "why": "At a few milliseconds a scan, a box half a second in front of a photo-eye is on for about a hundred scans. The edge is the one moment each box arrives."
  },
  {
   "id": "spot-runon",
   "type": "spot",
   "stage": "practise",
   "level": 5.0,
   "mono": true,
   "q": "A cooling fan should run with the drive and for 60 s after it stops. Instead the fan only starts 60 s after the drive starts. Which line is wrong?",
   "lines": [
    "VAR T3 : TON; END_VAR",
    "T3(IN := Drive_Run, PT := T#60s);",
    "Fan := T3.Q;"
   ],
   "wrong": 0,
   "fix": "`VAR T3 : TOF; END_VAR`: an off-delay, not an on-delay.",
   "why": "The call and the output are fine. The timer is the wrong kind: a TON delays switching on, which is exactly the fault seen. A run-on is an off-delay."
  },
  {
   "id": "sorter-delay",
   "type": "numeric",
   "stage": "practise",
   "level": 4.7,
   "q": "On a reject station, a colour sensor sees each red box {d} m before the pusher. The belt runs at {v} m/s. An on-delay times the box's trip so that the pusher fires as the box arrives. What should its preset PT be, in milliseconds?",
   "vars": {
    "d": {
     "pick": [
      0.6,
      0.8,
      1.0,
      1.2,
      1.5
     ]
    },
    "v": {
     "pick": [
      0.25,
      0.4,
      0.5,
      0.8
     ]
    }
   },
   "let": {
    "t": "d / v"
   },
   "answer": "t * 1000",
   "unit": "ms",
   "hint": "How long does a box take to travel {d} m at {v} m/s? Time is distance divided by speed.",
   "work": "$t = \\frac{ d }{ v } = \\frac{{d}}{{v}} = {t}$ s, which is {answer} ms: `PT := T#{answer}ms`.",
   "why": "The belt carries the box at a steady speed, so its trip takes distance ÷ speed. Check the units: metres ÷ metres per second leaves seconds. Multiplying (distance × speed) gives no time at all. On a real machine you start from this figure, then trim it while watching a few boxes: the sensor sees the box's front edge, and the paddle takes a moment to reach it."
  },
  {
   "id": "sorter-set-delay",
   "type": "widget",
   "stage": "practise",
   "level": 5.4,
   "intro": "A reject station. The colour sensor B1 sees each red box 0.8 m before the pusher; T1, an on-delay, times its trip; then valve Y1 fires the pusher. The belt has just been geared up from 0.4 to 0.5 m/s, and since then red boxes get through. T1's preset is still 2 s.",
   "widget": {
    "name": "sim",
    "params": {
     "scene": "sorter",
     "set": {
      "speed": 0.5,
      "delay": 2
     },
     "controls": [
      "start",
      "stop",
      "reset",
      "delay"
     ],
     "plc": "open"
    }
   },
   "ask": {
    "type": "goal",
    "q": "Press Start and watch a red box reach the pusher. Then set T1's preset (the travel delay) so that every red box is pushed off and no good one is. Press Reset alarm and counts, let at least three red boxes through, and check.",
    "pass": "AND(red_rejected >= 3, red_through = 0, good_rejected = 0)",
    "solution": [
     {
      "at": 0.2,
      "set": {
       "delay": 1.6
      }
     },
     {
      "at": 0.5,
      "press": "start"
     }
    ],
    "within": 25,
    "fails": [
     [
      "red_through > 0",
      "A red box got past the pusher ({red_through} since the last reset). When the paddle comes out, is the red box in front of it yet, or already gone? Change the preset, press Reset alarm and counts, and watch again."
     ],
     [
      "good_rejected > 0",
      "A good box was pushed off ({good_rejected} since the last reset): the paddle came out with the wrong box in front of it. Change the preset, press Reset alarm and counts, and watch again."
     ],
     [
      "AND(plc.Running = 0, red_rejected < 3)",
      "The belt is not running: press Start and let some boxes through."
     ],
     [
      "red_rejected < 3",
      "No mistakes so far, but only {red_rejected} red boxes have been pushed off since the last reset. Let it run until three have, then check."
     ]
    ],
    "hint": "How long does a box take to travel 0.8 m at 0.5 m/s?",
    "why": "The preset must match the box's travel time from B1 to the pusher: $t = \\frac{d}{v} = \\frac{0.8}{0.5} = 1.6$ s, so PT = T#1600ms. At 0.4 m/s the trip took 2 s. At 0.5 m/s the box gets there sooner, so the old 2 s fires the pusher just after the red box has gone by. A faster belt needs a shorter delay, not a longer one. (Anything from about 1.2 to 1.8 s works here, because the paddle is wider than a box and stays out for a moment.) A delay set as a time must be changed whenever the belt speed is: that is why fast lines track boxes with an encoder on the belt instead."
   }
  },
  {
   "id": "mix-which-timer",
   "type": "match",
   "stage": "mix",
   "level": 5.0,
   "q": "Match each job to the timer for it.",
   "pairs": [
    [
     "A press that may close only after 3 s of warning horn",
     "TON: Q waits PT after IN comes on"
    ],
    [
     "A fan that runs on for 2 minutes after the drive stops",
     "TOF: Q stays on PT after IN goes off"
    ],
    [
     "Exactly 0.5 s of grease each time a button is pressed",
     "TP: one pulse PT long from each rising IN"
    ],
    [
     "A filter to change after 48 hours of running, over many starts and stops",
     "A retentive on-delay (TONR, RTO), reset at service"
    ]
   ],
   "why": "Delay the start: TON. Delay the stop: TOF. A fixed pulse: TP. Add up time across many runs: retentive, because an ordinary TON forgets the moment IN goes off."
  },
  {
   "id": "mix-count-or-time",
   "type": "mcq",
   "stage": "mix",
   "level": 5.0,
   "q": "A counter on a photo-eye sometimes counts one box twice. The box is shiny and the beam flickers as it passes. What is the best fix?",
   "options": [
    "A short off-delay on the sensor, before the counter",
    "A short on-delay on the sensor, before the counter",
    "Count every scan instead of rising edges",
    "Raise the counter's PV by one to allow for it"
   ],
   "answer": 0,
   "why": "The flicker is a brief drop in the middle of the box, and its return is a second rising edge, which the counter rightly counts. An off-delay keeps its Q on through a gap shorter than PT, so the counter sees one pulse per box. An on-delay does not help: it drops out the moment the input drops, then gives a second edge when it comes back. Many sensors have an off-delay setting built in for exactly this. Changing PV only hides the fault."
  },
  {
   "id": "mix-seal-timer",
   "type": "mcq",
   "stage": "mix",
   "level": 5.2,
   "q": "A motor is started by a Start push-button with a seal-in, and should stop by itself 10 minutes later. Which is right?",
   "options": [
    "A TON on Motor, with NOT T1.Q in the seal-in",
    "A TOF with IN := Start, driving the motor",
    "A TP with IN := Motor, for 10 minutes",
    "A counter counting scans up to 10 minutes"
   ],
   "answer": 0,
   "why": "The motor's own bit times how long it has run; when T1.Q comes on, the NOT T1.Q contact breaks the seal-in and the motor stops. A TP started by the motor would also give 10 minutes, but it would not reset if the motor was stopped and restarted early. Counting scans makes the time depend on the scan time."
  },
  {
   "id": "sorter-diagnose",
   "type": "widget",
   "stage": "mix",
   "level": 5.6,
   "intro": "A reject station on a PLC. B1 sees red boxes; T1 times each one's trip to the pusher; Y1 fires the pusher, and reed switch B2 says the rod is out (T3 raises an alarm if it is not out within 1 s). Counter C1 counts boxes out of the end (PE2), C2 boxes into the reject chute (PE3). The line says it is \"not sorting right\". Press Start and watch at least two red boxes go through. Read the lamps, T1's ET, the counts and the PLC's tags.",
   "widget": {
    "name": "sim",
    "params": {
     "scene": "sorter"
    }
   },
   "ask": {
    "type": "diagnose",
    "q": "What is wrong with it?",
    "faults": [
     "delay-short",
     "delay-long",
     "colour-dead",
     "no-air",
     "b2-dead",
     "pe2-dead"
    ],
    "why": "Follow one red box, one step at a time. Does B1 light? Does T1 run, and to what? Does Y1 come on, and does the rod move (B2)? Is the red box in front of the paddle when it comes out? Do the counts agree with what you saw? The first step that goes wrong is where to look."
   }
  },
  {
   "id": "check-blip",
   "type": "mcq",
   "stage": "check",
   "q": "An on-delay has PT = T#4s. IN comes on for 2 s, goes off for 1 s, then stays on. When does Q come on, from the start?",
   "options": [
    "7 s",
    "4 s",
    "6 s",
    "5 s"
   ],
   "answer": 0,
   "why": "The first 2 s are lost when IN goes off. IN comes back at 3 s, and Q comes on 4 s after that: 7 s."
  },
  {
   "id": "check-tof",
   "type": "mcq",
   "stage": "check",
   "level": 4.8,
   "q": "An off-delay has PT = T#5s. IN goes on at 0 s and off at 2 s. When is Q on?",
   "options": [
    "From 0 s to 7 s",
    "From 5 s to 7 s",
    "From 0 s to 5 s",
    "From 2 s to 7 s"
   ],
   "answer": 0,
   "why": "A TOF's Q follows IN on at once, at 0 s, and stays on for PT after IN goes off: 2 + 5 = 7 s."
  },
  {
   "id": "check-code-delay",
   "type": "code",
   "stage": "check",
   "level": 5.0,
   "q": "A pump must run for exactly 20 s each time a Fill push-button is pressed, however briefly it is pressed. Choose the timer.",
   "code": "VAR T4 : ___; END_VAR\nT4(IN := Fill, PT := T#20s);\nPump := T4.Q;",
   "inputs": [
    "Fill"
   ],
   "outputs": [
    "Pump"
   ],
   "solution": [
    "TP"
   ],
   "blank_size": 5,
   "tests": [
    {
     "name": "A short press gives the full 20 s",
     "steps": [
      {
       "set": {
        "Fill": true
       }
      },
      {
       "set": {
        "Fill": false
       },
       "scans": 190,
       "expect": {
        "Pump": true
       }
      },
      {
       "set": {
        "Fill": false
       },
       "scans": 10,
       "expect": {
        "Pump": false
       }
      }
     ]
    },
    {
     "name": "Holding it longer still gives 20 s",
     "steps": [
      {
       "set": {
        "Fill": true
       },
       "scans": 250,
       "expect": {
        "Pump": false
       }
      }
     ]
    }
   ],
   "why": "A pulse timer turns a rising edge into a pulse exactly PT long. A TON would not start until Fill had been held 20 s; a TOF would run 20 s after the button was released, plus however long it was held."
  }
 ]
}
