<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Electrical test equipment for use on low voltage electrical systems (GS38)</title>
<link rel="stylesheet" href="../../../ui/tokens.css">
<style>body{max-width:820px;margin:0 auto;padding:24px 18px 60px;background:var(--panel);color:var(--ink);font:16px/1.6 var(--sans)}
img{max-width:100%;height:auto} table{border-collapse:collapse;margin:12px 0} td,th{border:1px solid var(--rule);padding:4px 8px}
.credit{font-size:13px;color:var(--ink-3)}</style></head><body>
<p class="credit">The original, as published: Health and Safety Executive, Electrical test equipment for use on low voltage electrical systems (GS38). Open Government Licence v3.0, https://www.nationalarchives.gov.uk/doc/open-government-licence/version/3/. Imported as published, from https://www.hse.gov.uk/pubns/priced/gs38.pdf <a href="https://www.hse.gov.uk/pubns/priced/gs38.pdf">https://www.hse.gov.uk/pubns/priced/gs38.pdf</a></p>
<h1>Electrical test equipment for use on low voltage electrical systems (GS38)</h1>
<h2>Introduction</h2><p>1 This guidance is aimed at people who use electrical test equipment on low voltage electrical systems and equipment. These may include electricians, electrical contractors, test supervisors, technicians, managers or appliance repairers (including trades where electrical testing is not the primary activity, eg gas engineers, alarm companies etc).</p><p>2 The guidance provides advice on the selection and use of:</p><ul><li>test probes;</li><li>leads;</li><li>lamps;</li><li>voltage detecting devices; and</li><li>measuring equipment; for circuits with rated voltages not exceeding 1000 V ac.</li></ul><h2>The law</h2><p>3 The Electricity at Work Regulations 1989 require those in control of part or all of an electrical system to ensure that it is safe to use and that it is maintained in a safe condition. The following are the main requirements when carrying out electrical testing.</p><p>Equipment should be, so far as is reasonably practicable:</p><ul><li>constructed;</li><li>maintained; and</li><li>used in a way to prevent danger.</li></ul><p>There must be no live working* unless:</p><ul><li>it is unreasonable to work dead; and</li><li>it is reasonable to work live; and</li><li>suitable precautions are taken to prevent injury.</li></ul><p>Work must be carried out in a safe manner. Things to consider when developing safe working practices include:</p><ul><li>control of risks while working;</li><li>control of test areas;</li><li>use of suitable tools and clothing;</li><li>use of suitable insulated barriers;</li><li>adequate information;</li><li>adequate accompaniment;</li><li>adequate space, access and lighting;</li><li>precautions to prevent people not carrying out the testing coming into contact with exposed live parts.</li></ul><p>People at work must:</p><ul><li>prevent danger and injury;</li><li>be competent for the work they are carrying out, by having adequate training, skill and experience to avoid injury to themselves and others;</li><li>have adequate supervision when appropriate.</li></ul><p>* Testing or fault finding on live systems or equipment is live working.</p><figure><img src="6a2ff0a4fb97.png" alt="A figure from page 3 of the original"></figure><h2>What is the risk of injury?</h2><p>4 Unsuitable electrical test equipment can cause serious burns or electric shock. Arcing or ‘flashover’ caused by the use of inadequate test probes can result in burn injuries. Contact with inadequate test probes can result in shock injuries. Arcs, once drawn, ionise the surrounding air and cause further ‘flashovers’ to occur. These can rapidly engulf the working area, before anybody can escape.</p><p>5 Systems where voltages are below 50 V ac or 120 V dc (extra low voltage) reduce the risk of electric shock to a low level. If system energy levels are low, arcing is unlikely to cause burns. It is recommended that, where reasonably practicable, tests are carried out at reduced voltages to help reduce the risk of injury. Equipment should be constructed with suitably insulated and shrouded terminals to minimise the risk of short-circuits, which could cause danger. For example, short-circuiting battery terminals can cause high amounts of energy to be released.</p><p>6 In addition to the risk of electric shock and burns, there could be other risks to consider. For example, chemical burns (eg from battery acid) or falls from ladders or platforms when testing.</p><h2>What causes accidents?</h2><p>7 Always use suitable test probes, leads, lamps, voltage detectors and multimeters, as unsuitable equipment can cause electrical arcing due to:</p><ul><li>inadequately insulated test probes (typically having an excessive length of bare metal at the contact end) accidentally bridging a live conductor and adjacent earthed metalwork; or</li><li>excessive current drawn through test probes, leads and measuring instruments. This can happen when a multimeter is set to the wrong function, eg set on a current or resistance range when measuring voltage.</li></ul><p>8 Other causes of accidents which have led to electric shock are:</p><ul><li>inadequate insulation of test leads, probes and connectors;</li><li>removal of the manufacturer’s insulation on test leads and probes (there have been incidents which have been caused by the deliberate removal of such insulation);</li><li>exposed live terminations at multimeters and voltage detectors;</li><li>a lead falling off one of the terminals of a multimeter resulting in either the multimeter terminal or the lead terminal remaining live;</li></ul><p>incorrect use of test equipment, eg:</p><ul><li>a multimeter being used to measure the voltage of conductors which exceeds the maximum working voltage of the multimeter; or</li><li>a multimeter being set to the wrong function, eg set on a current range when measuring voltage);</li><li>failing to verify the correct operation of the test equipment (eg failing to use a proprietary proving unit);</li><li>use of inadequately constructed or makeshift test equipment, eg a test lamp consisting of a combination of a bayonet lamp holder, bulb and two single insulated conductors with bared ends;</li><li>the use of long intertwined leads which were not easily distinguished, resulting in one lead being connected across the equipment and the other shortcircuiting the live conductors under test;</li></ul><figure><img src="8f601782dd6b.png" alt="A figure from page 4 of the original"></figure><p>using inadequately maintained test leads with visible damage, cracking, fraying or cut insulation or where normally insulated metal parts are exposed (these should be discarded and replaced);</p><ul><li>using test leads that have been contaminated with conductive materials;</li><li>severing of a test lead by a shearing effect (eg by a cabinet door being moved or closed);</li><li>exceeding the CAT rating of the test equipment (including the test leads, probes or clips), eg using CAT II rated equipment on a CAT III installation.*</li></ul><h2>Test equipment</h2><p>Test probes, clips and leads</p><p>9 The test probes, clips and leads used in conjunction with electrical test equipment should be selected to prevent danger. Modern test probes, clips and leads should:</p><ul><li>conform to the requirements of BS EN 61010-031 or in the case of a 2-pole voltage detector to BS EN 61243-3 (see Further reading);</li><li>be marked with the rated installation category – CAT II, III, or IV;</li><li>be marked with the manufacturer’s name or identifying mark; and have the following:</li><li>probes, and clips, which:</li></ul><p>o have finger barriers or are shaped to guard against inadvertent hand contact with the live conductors under test; o are insulated to leave an exposed metal tip not exceeding 4 mm measured across any surface of the tip. Where practicable it is strongly recommended that this is reduced to 2 mm or less, or that springloaded retractable screened probes are used; o when used with a multimeter, should have suitable high-breaking capacity (hbc), sometimes known as hrc, fuse, or fuses,† with a suitable current rating (usually not exceeding 500 mA), except when used with a loop impedance or RCD tester where a value of 10 A is typically used or a current-limiting resistor and a fuse.**</p><p>* BS EN 61010 (see Further reading) defines measurement categories (CAT) as below; these reflect the level of overvoltage that can be expected at the point of measurement:</p><ul><li>measurement category IV is for measurements performed at the source of the low voltage installation (eg meters, primary overcurrent protection devices etc);</li><li>measurement category III is for measurements performed in the building installation (eg measurements on distribution boards, socket outlets, permanently connected equipment, etc);</li><li>measurement category II is for measurements performed on circuits directly connected to the low voltage installation (eg appliances, portable tools, etc).</li></ul><p>† Fuses, especially low current (500 mA), can add significant resistance to the test lead (up to 2 ohms). This should be taken into account when using fused leads in conjunction with resistance measuring equipment. When replacing fuses, the correct type and correct current and voltage rating must be used. Glass fuses are not suitable.</p><p>** Test equipment which predates the British Standards listed above, or was designed to another standard must be maintained to prevent danger and should comply with the guidance on probes and clips in paragraph 9.</p><figure><img src="853cdd793e34.png" alt="A figure from page 5 of the original"></figure><p>leads which: o are adequately insulated (the choice of insulating material may be influenced by the environment in which the leads are to be used); o are coloured so that one lead can be easily distinguished from the other (voltage detectors tend not to have different coloured leads); o are flexible and of sufficient capacity for the duty expected of them; o are sheathed to protect against mechanical damage; o are long enough for the purpose, while not too long that they are clumsy or unwieldy; o do not have accessible exposed conductors other than the probe tips, or have live conductors accessible to a person’s finger if a lead becomes detached from a probe or equipment when in use. The test lead or leads are held captive and sealed into the body of the voltage detector.</p><figure><img src="d1a534672d1e.jpg" alt="A figure from page 5 of the original"></figure><p>Figure 1 Test probes and leads (recommended type)</p><p>Figure 2 Test probes and leads (not recommended)</p><p>10 Probes can be provided with a variety of shapes of tip to allow access to different types of contact.</p><p>Sockets and terminals</p><p>11 The risk of inadvertent hand or finger contact with any live test socket conductor when the equipment is live must be reduced. The terminals and test sockets of test equipment may require shrouding in accordance to the category location. Test leads and equipment conforming to BS EN 61010 or BS EN 61243-3 will meet this requirement.</p><p>Voltage detectors</p><p>12 Equipment used solely for detecting voltage fall into two categories. These are:</p><ul><li>detectors which rely on an illuminated indication (eg a test lamp or similar) or a scale (eg a multimeter). Test lamps fitted with glass lamps should not give rise to danger if the lamp is broken. It may be protected by a guard.These detectors require protection against excess current. This may be provided by a suitable high-breaking capacity (hbc or hrc) fuse or fuses, with a low current rating (usually not exceeding 500 mA), or by means of a current-limiting resistor and a fuse. These protective devices are housed in the probes themselves. The test lead or leads are held captive and sealed into the body of the voltage detector (equipment which conforms to the requirements of BS EN 61243-3 has internal protection that meets this requirement);</li></ul><figure><img src="895c7899023d.png" alt="A figure from page 6 of the original"></figure><p>detectors which use two or more independent indicating systems (one of which may be audible) and limit energy input to the detector by the circuitry used. An example is a 2-pole voltage detector, ie a detector unit with an integral test probe, an interconnecting lead and a second test probe. These detectors may be designed and constructed to limit the current and energy which can flow into the detector. The limitation is usually provided by a combination of circuit design, using the concept of protective impedance, and current-limiting resistors built into the test probes. These detectors may be provided with inbuilt test features to check the functioning of the detector before and after use. The interconnecting lead and second test probe are not detachable components. These types of detector do not require additional current limiting resistors or hbc fuses to be fitted provided that they conform to BS EN 61243-3.</p><figure><img src="eb8aa686091f.jpg" alt="A figure from page 6 of the original"></figure><p>Figure 3 Typical test lamp</p><p>13 Single-pole or non-contact live-circuit detectors sometimes referred to as ‘voltage sticks’ should only be used for identifying live equipment, not for proving that it is dead. There are particular requirements for the use of non-contact devices in coalmines. Only devices which make contact with the conductor (ie not proximity devices) should be used for proving dead. However, non-contact or proximity detectors can be useful in indicating if something is live, eg when attempting to remove a single cable installed in trunking containing many single cables.</p><figure><img src="8086bd1e8d01.jpg" alt="A figure from page 6 of the original"></figure><p>Figure 4 A typical 2-pole voltage detector</p><p>14 Test lamps and voltage detectors should be clearly marked with:</p><ul><li>the maximum voltage and category location (CAT II, III or IV) which may be tested by the device; and any short-time rating for the device, if applicable. This rating is the recommended maximum current which should pass through the device for a few seconds. These devices are generally not designed to be connected for more than a few seconds.</li></ul><figure><img src="1f4d6e2471f1.png" alt="A figure from page 7 of the original"></figure><h2>Safe systems of work</h2><p>15 The use of test equipment falls into four main categories:</p><ul><li>testing for voltage (voltage detection);</li><li>measuring voltages;</li><li>measuring current, resistance, RCD trip time, phase rotation and (occasionally) inductance and capacitance; and</li><li>verification of correct polarity.</li></ul><p>Testing for voltage forms an essential part of the procedure for proving a system dead before starting work (ie a safe isolation procedure), but may also be associated with simple tests to prove the presence of voltage. Measuring voltage, current etc and verifying polarity are more concerned with commissioning procedures, fault-finding and testing electrical installations.</p><p>Precautions before testing</p><p>16 A risk assessment should be carried out and, where necessary, measures put in place, including using appropriate personal protective equipment (PPE). More guidance on risk assessment can be found at www.hse.gov.uk/risk. For more information on safe working practices see Electricity at Work. Safe Working Practices (see Further reading).</p><p>17 Before testing begins you must establish that the test device, including all leads, probes, clips and connectors, is suitably rated for the installation category (CAT II, III or IV) and for the voltages and currents which may be present on the system or equipment under test.</p><p>18 Before any testing is carried out, you must ensure that:</p><ul><li>the equipment which is to be worked on is safe for the intended tests;</li></ul><p>the working environment does not present additional dangers, including:</p><ul><li>inadequate space to work safely;</li><li>an insecure footing;</li><li>insufficient light;</li><li>potentially flammable gases or vapours;</li><li>explosive or conductive dusts;</li><li>any exposed live conductors are adequately shrouded;</li><li>the risk assessment is revisited to ensure it remains applicable for the specific work activity and conditions.</li></ul><p>19 Where a test is being made simply to establish the presence or absence of voltage, a proprietary test lamp or 2-pole voltage detector suitable for the working voltage of the system should be used, rather than a multimeter. The use of incorrectly set multimeters (or makeshift devices) for voltage detection has often caused accidents.</p><p>20 Any device used to prove dead may fail to indicate danger (eg a faulty lamp not indicating a live circuit). Such devices should be proved before and after use. This should be done preferably on a voltage proving unit (some devices have built-in proving units) or otherwise on a known live source of similar voltage to the circuit under test (providing precautions are taken to prevent danger arising).</p><p>Precautions during testing</p><p>21 For voltage detection or measurement, test leads protected by a fuse (or fuses) are recommended when voltmeters and in particular multimeters are used. Always connect the test leads to the equipment before connecting to the circuit to be measured. Although some multimeters are fitted with electromechanical overload devices, these are often inadequately rated to deal with short-circuit energy present on electrical power systems.</p><p>22 Test equipment conforming to the requirements of BS EN 61010 is protected internally by high-breaking capacity fuses and clearances appropriate to the measurement category and voltage rating of the equipment. Where equipment is not designed to BS EN 61010, it is usually necessary to use leads which incorporate high-breaking capacity (hbc) fuses even if it has an overload trip. A risk assessment should be performed to establish if fused leads are necessary for the work to be undertaken.</p><p>23 If terminal clips are provided for connection to test points, they should be adequately insulated and arranged to be suitable for use with the test leads, as a safe alternative to the use of test probes.</p><p>24 It is important that a multifunction or multirange meter is set to the correct function and/or range before the connections are made. Where there is doubt about the value of voltage to be detected or measured, the highest range should be selected at first, provided that the maximum voltage possible is known to fall within the range of the equipment.</p><p>25 Progressive voltage detection or measurement is often used to prove circuit continuity. The dangers from exposed live conductors should be borne in mind when using this method. In many cases, continuity testing can be carried out safely with the apparatus dead, using a self-contained low voltage dc source and indicator (after safe isolation procedures have been adopted).</p><p>26 If a clamp meter is used, check first that there is adequate working space free from danger (ie from bare live conductors at dangerous voltages) at the place where the equipment will be held. The clamp meter should always be examined visually before it is used; if defects are present the equipment should not be used.</p><p>27 Special precautions and provisions may be necessary for current measurement in CT secondary circuits and such measurement techniques are outside the scope of the guidance in this document.</p><p>28 Where current measurements are to be made using a multimeter, the connections should be made with the apparatus dead, and should be made secure before the power is switched on. Any such temporary connections need to be adequately rated both for current and voltage.</p><p>29 If regular testing needs to be done, eg on complex control panels, nearby bare live conductors should not be accessible (eg screened) where access is not required. Alternatively, purpose-made screened test points or equipment may be provided.</p><p>Examination of equipment</p><p>30 All items of test equipment, including those items issued on a personal basis, must be maintained by a competent person. You should keep records of inspection and testing of the equipment, particularly where faults are found. These records will help decide how often visual inspection or testing will need to be carried out. It is important that personnel using the equipment are made aware of the kinds of defect which may occur in test equipment. Examples of common problems are:</p><ul><li>cracked equipment cases;</li><li>damaged insulation (abrasion, cuts or perishing of flexible insulation);</li><li>loose terminals;</li><li>damaged spring-loaded retractable covers to the tips of probes;</li><li>failing to verify correct function of illumination (eg indicator/lamp/neon).</li></ul>
</body></html>
