<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Three-phase power systems</title>
<link rel="stylesheet" href="../../../ui/tokens.css">
<style>body{max-width:820px;margin:0 auto;padding:24px 18px 60px;background:var(--panel);color:var(--ink);font:16px/1.6 var(--sans)}
img{max-width:100%;height:auto} table{border-collapse:collapse;margin:12px 0} td,th{border:1px solid var(--rule);padding:4px 8px}
.credit{font-size:13px;color:var(--ink-3)}</style></head><body>
<p class="credit">The original, as published: Tony R. Kuphaldt, Lessons In Electric Circuits, Three-phase power systems. CC BY 4.0, https://creativecommons.org/licenses/by/4.0/. Imported as published, from https://www.ibiblio.org/kuphaldt/electricCircuits/AC/AC_10.html <a href="https://www.ibiblio.org/kuphaldt/electricCircuits/AC/AC_10.html">https://www.ibiblio.org/kuphaldt/electricCircuits/AC/AC_10.html</a></p>
<h1>Three-phase power systems</h1>
<h2>Three-phase power systems</h2><p> Split-phase power systems achieve their high conductor efficiency <em>and</em> low safety risk by splitting up the total voltage into lesser parts and powering multiple loads at those lesser voltages, while drawing currents at levels typical of a full-voltage system. This technique, by the way, works just as well for DC power systems as it does for single-phase AC systems. Such systems are usually referred to as <em>three-wire</em> systems rather than <em>split-phase</em> because “phase” is a concept restricted to AC. </p><p> But we know from our experience with vectors and complex numbers that AC voltages don't always add up as we think they would if they are out of phase with each other. This principle, applied to power systems, can be put to use to make power systems with even greater conductor efficiencies and lower shock hazard than with split-phase. </p><p> Suppose that we had two sources of AC voltage connected in series just like the split-phase system we saw before, except that each voltage source was 120<sup>o</sup> out of phase with the other: (Figure  below) </p><p> <img src="bdc3c7d8-02171.png" alt=""> </p><p><em>Pair of 120 Vac sources phased 120<sup>o</sup>, similar to split-phase.</em></p><p> Since each voltage source is 120 volts, and each load resistor is connected directly in parallel with its respective source, the voltage across each load <em>must</em> be 120 volts as well. Given load currents of 83.33 amps, each load must still be dissipating 10 kilowatts of power. However, voltage between the two “hot” wires is not 240 volts (120 ∠ 0<sup>o</sup> - 120 ∠ 180<sup>o</sup>) because the phase difference between the two sources is not 180<sup>o</sup>. Instead, the voltage is: </p><p> <img src="62e39dc1-12113.png" alt=""> </p><p> Nominally, we say that the voltage between “hot” conductors is 208 volts (rounding up), and thus the power system voltage is designated as 120/208. </p><p> If we calculate the current through the “neutral” conductor, we find that it is <em>not</em> zero, even with balanced load resistances. Kirchhoff's Current Law tells us that the currents entering and exiting the node between the two loads must be zero: (Figure  below) </p><p> <img src="d63c2251-02172.png" alt=""> </p><p><em>Neutral wire carries a current in the case of a pair of 120<sup>o</sup> phased sources.</em></p><p> <img src="57cb7216-12114.png" alt=""> </p><p> So, we find that the “neutral” wire is carrying a full 83.33 amps, just like each “hot” wire. </p><p> Note that we are still conveying 20 kW of total power to the two loads, with each load's “hot” wire carrying 83.33 amps as before. With the same amount of current through each “hot” wire, we must use the same gage copper conductors, so we haven't reduced system cost over the split-phase 120/240 system. However, we have realized a gain in safety, because the overall voltage between the two “hot” conductors is 32 volts lower than it was in the split-phase system (208 volts instead of 240 volts). </p><p> The fact that the neutral wire is carrying 83.33 amps of current raises an interesting possibility: since its carrying current anyway, why not use that third wire as another “hot” conductor, powering another load resistor with a third 120 volt source having a phase angle of 240<sup>o</sup>? That way, we could transmit <em>more</em> power (another 10 kW) without having to add any more conductors. Let's see how this might look: (Figure  below) </p><p> <img src="37660a6a-02173.png" alt=""> </p><p><em>With a third load phased 120<sup>o</sup> to the other two, the currents are the same as for two loads.</em></p><p> A full mathematical analysis of all the voltages and currents in this circuit would necessitate the use of a network theorem, the easiest being the Superposition Theorem. I'll spare you the long, drawn-out calculations because you should be able to intuitively understand that the three voltage sources at three different phase angles will deliver 120 volts each to a balanced triad of load resistors. For proof of this, we can use SPICE to do the math for us: (Figure  below, SPICE listing: 120/208 polyphase power system) </p><p> <img src="7dc926c2-02174.png" alt=""> </p><p><em>SPICE circuit: Three 3-Φ loads phased at 120<sup>o</sup>.</em></p><pre>
120/208 polyphase power system  
v1 1 0 ac 120 0 sin     
v2 2 0 ac 120 120 sin   
v3 3 0 ac 120 240 sin   
r1 1 4 1.44     
r2 2 4 1.44     
r3 3 4 1.44     
.ac lin 1 60 60 
.print ac v(1,4) v(2,4) v(3,4)  
.print ac v(1,2) v(2,3) v(3,1)
.print ac i(v1) i(v2) i(v3)  
.end    
</pre><pre>
VOLTAGE ACROSS EACH LOAD
freq        v(1,4)      v(2,4)      v(3,4)   
6.000E+01   1.200E+02   1.200E+02   1.200E+02

VOLTAGE BETWEEN “HOT” CONDUCTORS
freq        v(1,2)      v(2,3)      v(3,1)  
6.000E+01   2.078E+02   2.078E+02   2.078E+02 

CURRENT THROUGH EACH VOLTAGE SOURCE
freq        i(v1)       i(v2)       i(v3)     
6.000E+01   8.333E+01   8.333E+01   8.333E+01
</pre><p> Sure enough, we get 120 volts across each load resistor, with (approximately) 208 volts between any two “hot” conductors and conductor currents equal to 83.33 amps. (Figure  below) At that current and voltage, each load will be dissipating 10 kW of power. Notice that this circuit has no “neutral” conductor to ensure stable voltage to all loads if one should open. What we have here is a situation similar to our split-phase power circuit with no “neutral” conductor: if one load should happen to fail open, the voltage drops across the remaining load(s) will change. To ensure load voltage stability in the event of another load opening, we need a neutral wire to connect the source node and load node together: </p><p> <img src="d5a25c0e-02175.png" alt=""> </p><p><em>SPICE circuit annotated with simulation results: Three 3-Φ loads phased at 120<sup>o</sup>.</em></p><p> So long as the loads remain balanced (equal resistance, equal currents), the neutral wire will not have to carry any current at all. It is there just in case one or more load resistors should fail open (or be shut off through a disconnecting switch). </p><p> This circuit we've been analyzing with three voltage sources is called a <em>polyphase</em> circuit. The prefix “poly” simply means “more than one,” as in “<em>poly</em>theism” (belief in more than one deity), “<em>poly</em>gon” (a geometrical shape made of multiple line segments: for example, <em>pentagon</em> and <em>hexagon</em>), and “<em>poly</em>atomic” (a substance composed of multiple types of atoms). Since the voltage sources are all at different phase angles (in this case, three different phase angles), this is a “<em>poly</em>phase” circuit. More specifically, it is a <em>three-phase circuit</em>, the kind used predominantly in large power distribution systems. </p><p> Let's survey the advantages of a three-phase power system over a single-phase system of equivalent load voltage and power capacity. A single-phase system with three loads connected directly in parallel would have a very high total current (83.33 times 3, or 250 amps. (Figure  below) </p><p> <img src="9ffa9694-02176.png" alt=""> </p><p><em>For comparison, three 10 Kw loads on a 120 Vac system draw 250 A.</em></p><p> This would necessitate 3/0 gage copper wire (<em>very</em> large!), at about 510 pounds per thousand feet, and with a considerable price tag attached. If the distance from source to load was 1000 feet, we would need over a half-ton of copper wire to do the job. On the other hand, we could build a split-phase system with two 15 kW, 120 volt loads. (Figure  below) </p><p> <img src="01971bc8-02177.png" alt=""> </p><p><em>Split phase system draws half the current of 125 A at 240 Vac compared to 120 Vac system.</em></p><p> Our current is half of what it was with the simple parallel circuit, which is a great improvement. We could get away with using number 2 gage copper wire at a total mass of about 600 pounds, figuring about 200 pounds per thousand feet with three runs of 1000 feet each between source and loads. However, we also have to consider the increased safety hazard of having 240 volts present in the system, even though each load only receives 120 volts. Overall, there is greater potential for dangerous electric shock to occur. </p><p> When we contrast these two examples against our three-phase system (Figure  above), the advantages are quite clear. First, the conductor currents are quite a bit less (83.33 amps versus 125 or 250 amps), permitting the use of much thinner and lighter wire. We can use number 4 gage wire at about 125 pounds per thousand feet, which will total 500 pounds (four runs of 1000 feet each) for our example circuit. This represents a significant cost savings over the split-phase system, with the additional benefit that the maximum voltage in the system is lower (208 versus 240). </p><p> One question remains to be answered: how in the world do we get three AC voltage sources whose phase angles are exactly 120<sup>o</sup> apart? Obviously we can't center-tap a transformer or alternator winding like we did in the split-phase system, since that can only give us voltage waveforms that are either in phase or 180<sup>o</sup> out of phase. Perhaps we could figure out some way to use capacitors and inductors to create phase shifts of 120<sup>o</sup>, but then those phase shifts would depend on the phase angles of our load impedances as well (substituting a capacitive or inductive load for a resistive load would change everything!). </p><p> The best way to get the phase shifts we're looking for is to generate it at the source: construct the AC generator (alternator) providing the power in such a way that the rotating magnetic field passes by three sets of wire windings, each set spaced 120<sup>o</sup> apart around the circumference of the machine as in Figure  below. </p><p> <img src="a7384ce1-02178.png" alt=""> </p><p><em>(a) Single-phase alternator, (b) Three-phase alternator.</em></p><p> Together, the six “pole” windings of a three-phase alternator are connected to comprise three winding pairs, each pair producing AC voltage with a phase angle 120<sup>o</sup> shifted from either of the other two winding pairs. The interconnections between pairs of windings (as shown for the single-phase alternator: the jumper wire between windings 1a and 1b) have been omitted from the three-phase alternator drawing for simplicity. </p><p> In our example circuit, we showed the three voltage sources connected together in a “Y” configuration (sometimes called the “star” configuration), with one lead of each source tied to a common point (the node where we attached the “neutral” conductor). The common way to depict this connection scheme is to draw the windings in the shape of a “Y” like Figure  below. </p><p> <img src="77608145-02179.png" alt=""> </p><p><em>Alternator "Y" configuration.</em></p><p> The “Y” configuration is not the only option open to us, but it is probably the easiest to understand at first. More to come on this subject later in the chapter. </p><ul> <li><strong>REVIEW:</strong></li> <li>A <em>single-phase</em> power system is one where there is only one AC voltage source (one source voltage waveform).</li> <li>A <em>split-phase</em> power system is one where there are two voltage sources, 180<sup>o</sup> phase-shifted from each other, powering two series-connected loads. The advantage of this is the ability to have lower conductor currents while maintaining low load voltages for safety reasons.</li> <li>A <em>polyphase</em> power system uses multiple voltage sources at different phase angles from each other (many “phases” of voltage waveforms at work). A polyphase power system can deliver more power at less voltage with smaller-gage conductors than single- or split-phase systems.</li> <li>The phase-shifted voltage sources necessary for a polyphase power system are created in alternators with multiple sets of wire windings. These winding sets are spaced around the circumference of the rotor's rotation at the desired angle(s).</li> </ul><h2>Phase rotation</h2><p> Let's take the three-phase alternator design laid out earlier (Figure  below) and watch what happens as the magnet rotates. </p><p> <img src="16150b58-02180.png" alt=""> </p><p><em>Three-phase alternator</em></p><p> The phase angle shift of 120<sup>o</sup> is a function of the actual rotational angle shift of the three pairs of windings (Figure  below). If the magnet is rotating clockwise, winding 3 will generate its peak instantaneous voltage exactly 120<sup>o</sup> (of alternator shaft rotation) after winding 2, which will hits its peak 120<sup>o</sup> after winding 1. The magnet passes by each pole pair at different positions in the rotational movement of the shaft. Where we decide to place the windings will dictate the amount of phase shift between the windings' AC voltage waveforms. If we make winding 1 our “reference” voltage source for phase angle (0<sup>o</sup>), then winding 2 will have a phase angle of -120<sup>o</sup> (120<sup>o</sup> lagging, or 240<sup>o</sup> leading) and winding 3 an angle of -240<sup>o</sup> (or 120<sup>o</sup> leading). </p><p> This sequence of phase shifts has a definite order. For clockwise rotation of the shaft, the order is 1-2-3 (winding 1 peaks first, them winding 2, then winding 3). This order keeps repeating itself as long as we continue to rotate the alternator's shaft. (Figure  below) </p><p> <img src="b0ef3c90-02181.png" alt=""> </p><p><em>Clockwise rotation phase sequence: 1-2-3.</em></p><p> However, if we <em>reverse</em> the rotation of the alternator's shaft (turn it counter-clockwise), the magnet will pass by the pole pairs in the opposite sequence. Instead of 1-2-3, we'll have 3-2-1. Now, winding 2's waveform will be <em>leading</em> 120<sup>o</sup> ahead of 1 instead of lagging, and 3 will be another 120<sup>o</sup> ahead of 2. (Figure  below) </p><p> <img src="3c98b8f5-02182.png" alt=""> </p><p><em>Counterclockwise rotation phase sequence: 3-2-1.</em></p><p> The order of voltage waveform sequences in a polyphase system is called <em>phase rotation</em> or <em>phase sequence</em>. If we're using a polyphase voltage source to power resistive loads, phase rotation will make no difference at all. Whether 1-2-3 or 3-2-1, the voltage and current magnitudes will all be the same. There are some applications of three-phase power, as we will see shortly, that depend on having phase rotation being one way or the other. Since voltmeters and ammeters would be useless in telling us what the phase rotation of an operating power system is, we need to have some other kind of instrument capable of doing the job. </p><p> One ingenious circuit design uses a capacitor to introduce a phase shift between voltage and current, which is then used to detect the sequence by way of comparison between the brightness of two indicator lamps in Figure  below. </p><p> <img src="3eaa5c85-02183.png" alt=""> </p><p><em>Phase sequence detector compares brightness of two lamps.</em></p><p> The two lamps are of equal filament resistance and wattage. The capacitor is sized to have approximately the same amount of reactance at system frequency as each lamp's resistance. If the capacitor were to be replaced by a resistor of equal value to the lamps' resistance, the two lamps would glow at equal brightness, the circuit being balanced. However, the capacitor introduces a phase shift between voltage and current in the third leg of the circuit equal to 90<sup>o</sup>. This phase shift, greater than 0<sup>o</sup> but less than 120<sup>o</sup>, skews the voltage and current values across the two lamps according to their phase shifts relative to phase 3. The following SPICE analysis demonstrates what will happen: (Figure  below), "phase rotation detector -- sequence = v1-v2-v3" </p><p> <img src="c3137bd3-02184.png" alt=""> </p><p><em>SPICE circuit for phase sequence detector.</em></p><pre>
phase rotation detector -- sequence = v1-v2-v3
v1 1 0 ac 120 0 sin     
v2 2 0 ac 120 120 sin   
v3 3 0 ac 120 240 sin   
r1 1 4 2650     
r2 2 4 2650     
c1 3 4 1u       
.ac lin 1 60 60 
.print ac v(1,4) v(2,4) v(3,4)  
.end    

freq          v(1,4)      v(2,4)      v(3,4)          
6.000E+01     4.810E+01   1.795E+02   1.610E+02
</pre><p> The resulting phase shift from the capacitor causes the voltage across phase 1 lamp (between nodes 1 and 4) to fall to 48.1 volts and the voltage across phase 2 lamp (between nodes 2 and 4) to rise to 179.5 volts, making the first lamp dim and the second lamp bright. Just the opposite will happen if the phase sequence is reversed: "phase rotation detector -- sequence = v3-v2-v1 " </p><pre>
phase rotation detector -- sequence = v3-v2-v1 
v1 1 0 ac 120 240 sin   
v2 2 0 ac 120 120 sin   
v3 3 0 ac 120 0 sin     
r1 1 4 2650     
r2 2 4 2650     
c1 3 4 1u       
.ac lin 1 60 60 
.print ac v(1,4) v(2,4) v(3,4)  
.end    

freq          v(1,4)      v(2,4)      v(3,4)          
6.000E+01     1.795E+02   4.810E+01   1.610E+02
</pre><p> Here,("phase rotation detector -- sequence = v3-v2-v1") the first lamp receives 179.5 volts while the second receives only 48.1 volts. </p><p> We've investigated how phase rotation is produced (the order in which pole pairs get passed by the alternator's rotating magnet) and how it can be changed by reversing the alternator's shaft rotation. However, reversal of the alternator's shaft rotation is not usually an option open to an end-user of electrical power supplied by a nationwide grid (“the” alternator actually being the combined total of all alternators in all power plants feeding the grid). There is a <em>much</em> easier way to reverse phase sequence than reversing alternator rotation: just exchange any two of the three “hot” wires going to a three-phase load. </p><p> This trick makes more sense if we take another look at a running phase sequence of a three-phase voltage source: </p><pre>
1-2-3 rotation:  1-2-3-1-2-3-1-2-3-1-2-3-1-2-3 . . .
3-2-1 rotation:  3-2-1-3-2-1-3-2-1-3-2-1-3-2-1 . . .
</pre><p> What is commonly designated as a “1-2-3” phase rotation could just as well be called “2-3-1” or “3-1-2,” going from left to right in the number string above. Likewise, the opposite rotation (3-2-1) could just as easily be called “2-1-3” or “1-3-2.” </p><p> Starting out with a phase rotation of 3-2-1, we can try all the possibilities for swapping any two of the wires at a time and see what happens to the resulting sequence in Figure  below. </p><p> <img src="889f142c-02185.png" alt=""> </p><p><em>All possibilities of swapping any two wires.</em></p><p> No matter which pair of “hot” wires out of the three we choose to swap, the phase rotation ends up being reversed (1-2-3 gets changed to 2-1-3, 1-3-2 or 3-2-1, all equivalent). </p><ul> <li><strong>REVIEW:</strong></li> <li><em>Phase rotation</em>, or <em>phase sequence</em>, is the order in which the voltage waveforms of a polyphase AC source reach their respective peaks. For a three-phase system, there are only two possible phase sequences: 1-2-3 and 3-2-1, corresponding to the two possible directions of alternator rotation.</li> <li>Phase rotation has no impact on resistive loads, but it will have impact on unbalanced reactive loads, as shown in the operation of a phase rotation detector circuit.</li> <li>Phase rotation can be reversed by swapping any two of the three “hot” leads supplying three-phase power to a three-phase load.</li> </ul><h2>Three-phase Y and Delta configurations</h2><p> Initially we explored the idea of three-phase power systems by connecting three voltage sources together in what is commonly known as the “Y” (or “star”) configuration. This configuration of voltage sources is characterized by a common connection point joining one side of each source. (Figure  below) </p><p> <img src="54ae3bdb-02194.png" alt=""> </p><p><em>Three-phase “Y” connection has three voltage sources connected to a common point.</em></p><p> If we draw a circuit showing each voltage source to be a coil of wire (alternator or transformer winding) and do some slight rearranging, the “Y” configuration becomes more obvious in Figure  below. </p><p> <img src="6beca53e-02195.png" alt=""> </p><p><em>Three-phase, four-wire “Y” connection uses a "common" fourth wire.</em></p><p> The three conductors leading away from the voltage sources (windings) toward a load are typically called <em>lines</em>, while the windings themselves are typically called <em>phases</em>. In a Y-connected system, there may or may not (Figure  below) be a neutral wire attached at the junction point in the middle, although it certainly helps alleviate potential problems should one element of a three-phase load fail open, as discussed earlier. </p><p> <img src="2750b37c-02196.png" alt=""> </p><p><em>Three-phase, three-wire “Y” connection does not use the neutral wire.</em></p><p> When we measure voltage and current in three-phase systems, we need to be specific as to <em>where</em> we're measuring. <em>Line voltage</em> refers to the amount of voltage measured between any two line conductors in a balanced three-phase system. With the above circuit, the line voltage is roughly 208 volts. <em>Phase voltage</em> refers to the voltage measured across any one component (source winding or load impedance) in a balanced three-phase source or load. For the circuit shown above, the phase voltage is 120 volts. The terms <em>line current</em> and <em>phase current</em> follow the same logic: the former referring to current through any one line conductor, and the latter to current through any one component. </p><p> Y-connected sources and loads always have line voltages greater than phase voltages, and line currents equal to phase currents. If the Y-connected source or load is balanced, the line voltage will be equal to the phase voltage times the square root of 3: </p><p> <img src="ca0918e1-12115.png" alt=""> </p><p> However, the “Y” configuration is not the only valid one for connecting three-phase voltage source or load elements together. Another configuration is known as the “Delta,” for its geometric resemblance to the Greek letter of the same name (Δ). Take close notice of the polarity for each winding in Figure  below. </p><p> <img src="223eea9a-02197.png" alt=""> </p><p><em>Three-phase, three-wire Δ connection has no common. </em></p><p> At first glance it seems as though three voltage sources like this would create a short-circuit, electrons flowing around the triangle with nothing but the internal impedance of the windings to hold them back. Due to the phase angles of these three voltage sources, however, this is not the case. </p><p> One quick check of this is to use Kirchhoff's Voltage Law to see if the three voltages around the loop add up to zero. If they do, then there will be no voltage available to push current around and around that loop, and consequently there will be no circulating current. Starting with the top winding and progressing counter-clockwise, our KVL expression looks something like this: </p><p> <img src="dce3e1c8-12116.png" alt=""> </p><p> Indeed, if we add these three vector quantities together, they do add up to zero. Another way to verify the fact that these three voltage sources can be connected together in a loop without resulting in circulating currents is to open up the loop at one junction point and calculate voltage across the break: (Figure  below) </p><p> <img src="74abb133-02198.png" alt=""> </p><p><em>Voltage across open Δ should be zero.</em></p><p> Starting with the right winding (120 V ∠ 120<sup>o</sup>) and progressing counter-clockwise, our KVL equation looks like this: </p><p> <img src="9f1f639c-12117.png" alt=""> </p><p> Sure enough, there will be zero voltage across the break, telling us that no current will circulate within the triangular loop of windings when that connection is made complete. </p><p> Having established that a Δ-connected three-phase voltage source will not burn itself to a crisp due to circulating currents, we turn to its practical use as a source of power in three-phase circuits. Because each pair of line conductors is connected directly across a single winding in a Δ circuit, the line voltage will be equal to the phase voltage. Conversely, because each line conductor attaches at a node between two windings, the line current will be the vector sum of the two joining phase currents. Not surprisingly, the resulting equations for a Δ configuration are as follows: </p><p> <img src="52e97d48-12118.png" alt=""> </p><p> Let's see how this works in an example circuit: (Figure  below) </p><p> <img src="f30d9052-02199.png" alt=""> </p><p><em>The load on the Δ source is wired in a Δ.</em></p><p> With each load resistance receiving 120 volts from its respective phase winding at the source, the current in each phase of this circuit will be 83.33 amps: </p><p> <img src="9ab50046-12119.png" alt=""> </p><p> So each line current in this three-phase power system is equal to 144.34 amps, which is substantially more than the line currents in the Y-connected system we looked at earlier. One might wonder if we've lost all the advantages of three-phase power here, given the fact that we have such greater conductor currents, necessitating thicker, more costly wire. The answer is no. Although this circuit would require three number 1 gage copper conductors (at 1000 feet of distance between source and load this equates to a little over 750 pounds of copper for the whole system), it is still less than the 1000+ pounds of copper required for a single-phase system delivering the same power (30 kW) at the same voltage (120 volts conductor-to-conductor). </p><p> One distinct advantage of a Δ-connected system is its lack of a neutral wire. With a Y-connected system, a neutral wire was needed in case one of the phase loads were to fail open (or be turned off), in order to keep the phase voltages at the load from changing. This is not necessary (or even possible!) in a Δ-connected circuit. With each load phase element directly connected across a respective source phase winding, the phase voltage will be constant regardless of open failures in the load elements. </p><p> Perhaps the greatest advantage of the Δ-connected source is its fault tolerance. It is possible for one of the windings in a Δ-connected three-phase source to fail open (Figure  below) without affecting load voltage or current! </p><p> <img src="c5b3eac9-02200.png" alt=""> </p><p><em>Even with a source winding failure, the line voltage is still 120 V, and load phase voltage is still 120 V. The only difference is extra current in the remaining functional source windings.</em></p><p> The only consequence of a source winding failing open for a Δ-connected source is increased phase current in the remaining windings. Compare this fault tolerance with a Y-connected system suffering an open source winding in Figure  below. </p><p> <img src="d909ff18-02201.png" alt=""> </p><p><em>Open “Y” source winding halves the voltage on two loads of a Δ connected load.</em></p><p> With a Δ-connected load, two of the resistances suffer reduced voltage while one remains at the original line voltage, 208. A Y-connected load suffers an even worse fate (Figure  below) with the same winding failure in a Y-connected source </p><p> <img src="9ccf5fd8-02202.png" alt=""> </p><p><em>Open source winding of a "Y-Y" system halves the voltage on two loads, and looses one load entirely.</em></p><p> In this case, two load resistances suffer reduced voltage while the third loses supply voltage completely! For this reason, Δ-connected sources are preferred for reliability. However, if dual voltages are needed (e.g. 120/208) or preferred for lower line currents, Y-connected systems are the configuration of choice. </p><ul> <li><strong>REVIEW:</strong></li> <li>The conductors connected to the three points of a three-phase source or load are called <em>lines</em>.</li> <li>The three components comprising a three-phase source or load are called <em>phases</em>.</li> <li><em>Line voltage</em> is the voltage measured between any two lines in a three-phase circuit.</li> <li><em>Phase voltage</em> is the voltage measured across a single component in a three-phase source or load.</li> <li><em>Line current</em> is the current through any one line between a three-phase source and load.</li> <li><em>Phase current</em> is the current through any one component comprising a three-phase source or load.</li> <li>In balanced “Y” circuits, line voltage is equal to phase voltage times the square root of 3, while line current is equal to phase current.</li> <li> <p> <img src="ca0918e1-12115.png" alt=""> </p> </li> <li>In balanced Δ circuits, line voltage is equal to phase voltage, while line current is equal to phase current times the square root of 3.</li> <li> <p> <img src="52e97d48-12118.png" alt=""> </p> </li> <li>Δ-connected three-phase voltage sources give greater reliability in the event of winding failure than Y-connected sources. However, Y-connected sources can deliver the same amount of power with less line current than Δ-connected sources.</li> </ul>
</body></html>
