<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>PLC analog input scaling and per-unit thinking</title>
<link rel="stylesheet" href="../../../ui/tokens.css">
<style>body{max-width:820px;margin:0 auto;padding:24px 18px 60px;background:var(--panel);color:var(--ink);font:16px/1.6 var(--sans)}
img{max-width:100%;height:auto} table{border-collapse:collapse;margin:12px 0} td,th{border:1px solid var(--rule);padding:4px 8px}
.credit{font-size:13px;color:var(--ink-3)}</style></head><body>
<p class="credit">The original, as published: Tony R. Kuphaldt, Lessons In Industrial Instrumentation, PLC analog input scaling and per-unit thinking. CC BY 4.0, https://creativecommons.org/licenses/by/4.0/. Imported as published, from https://www.ibiblio.org/kuphaldt/socratic/sinst/book/liii.pdf <a href="https://www.ibiblio.org/kuphaldt/socratic/sinst/book/liii.pdf">https://www.ibiblio.org/kuphaldt/socratic/sinst/book/liii.pdf</a></p>
<h1>PLC analog input scaling and per-unit thinking</h1>
<h3>13.2.6 Example calculation: PLC analog input scaling</h3><figure><img src="a2f4f7101048.png" alt="A figure from page 907 of the original"></figure><p>An Allen-Bradley SLC500 programmable logic controller (PLC) uses a 16-bit analog-to-digital converter in its model 1746-NI4 analog input card to convert 4-20 mA signals into digital number values ranging from 3277 (at 4 mA) to 16384 (at 20 mA). However, these raw numbers from the PLC’s analog card must be mathematically scaled inside the PLC to represent real-world units of measurement, in this case 0 to 700 GPM of flow. Formulate a scaling equation to program into the PLC so that 4 mA of current registers as 0 GPM, and 20 mA of current registers as 700 GPM.</p><p>We are already given the raw number values from the analog card’s analog-to-digital converter (ADC) circuit for 4 mA and 20 mA: 3277 and 16384, respectively. These values define the domain of our linear graph:</p><figure><img src="a0a6c3622839.png" alt="A figure from page 908 of the original"></figure><p>Calculating and substituting the slope (m) value for this equation, using the full rise-over-run of the linear function:</p><figure><img src="19e611869311.png" alt="A figure from page 908 of the original"></figure><p>Solving for the y-intercept value using the coordinate values of 0 GPM and 3277 ADC counts:</p><figure><img src="068f55eccb69.png" alt="A figure from page 908 of the original"></figure><figure><img src="31b0504d9a0d.png" alt="A figure from page 908 of the original"></figure><p>Therefore, our PLC scaling equation for this particular flowmeter is as follows:</p><figure><img src="749ca98b4f59.png" alt="A figure from page 908 of the original"></figure><p>This type of scaling calculation is so common in PLC applications that Allen-Bradley has provided a special SCL (“scale”) instruction just for this purpose. Instead of “slope” (m) and “intercept” (b), the instruction prompts the human programmer to enter “rate” and “offset” values, respectively. Furthermore, the rate in Allen-Bradley’s SCL instruction is expressed as the numerator of a fraction where the denominator is fixed at 10000, allowing fractional (less than one) slope values to be specified using integer numbers. Aside from these details, the concept is exactly the same.</p><p><small>700</small></p><p>Expressing our slope of 13107 as a fraction with 10000 as the denominator is a simple matter of solving for the numerator using cross-multiplication and division:</p><figure><img src="e069d69b2816.png" alt="A figure from page 909 of the original"></figure><p>r = 534</p><p>Thus, the SCL instruction would be configured as follows5</p><figure><img src="68d5c9dc4ecd.jpg" alt="A figure from page 909 of the original"></figure><p>5The “Source” and “Dest” parameters shown in this instruction box refer to special addresses in the PLC’s memory where the input (ADC count) and output (scaled flowrate) values will be found. You need not concern yourself with the meanings of I:4.2 and N7:15, because these addresses are unimportant to the task of deriving a scaling formula.</p><h3>13.2.7 Graphical interpretation of signal ranges</h3><p>An illustration some students find helpful in understanding analog signal ranges is to consider the signal range as a length expressed on a number line. For example, the common 4-20 mA analog current signal range would appear as such:</p><figure><img src="63392f691292.png" alt="A figure from page 910 of the original"></figure><p>If one were to ask the percentage corresponding to a 14.4 mA signal on a 4-20 mA range, it would be as simple as determining the length of a line segment stretching from the 4 mA mark to the 14.4 mA mark:</p><figure><img src="51237452ac92.png" alt="A figure from page 910 of the original"></figure><p>As a percentage, this thick line is 10.4 mA long (the distance between 14.4 mA and 4 mA) over a total (possible) length of 16 mA (the total span between 20 mA and 4 mA). Thus:</p><figure><img src="84524a63e9ee.png" alt="A figure from page 910 of the original"></figure><p>This same “number line” approach may be used to visualize any conversion from one analog scale to another. Consider the case of an electronic pressure transmitter calibrated to a pressure range of −5 to +25 PSI, having an (obsolete) current signal output range of 10 to 50 mA. The appropriate current signal value for an applied pressure of +12 PSI would be represented on the number line as such:</p><figure><img src="5bbbc8d8da90.png" alt="A figure from page 911 of the original"></figure><p>Finding the “length” of this line segment in units of milliamps is as simple as setting up a proportion between the length of the line in units of PSI over the total (span) in PSI, to the length of the line in units of mA over the total (span) in mA:</p><p>30 PSI = ? mA</p><p>17 PSI</p><p>40 mA</p><p>Solving for the unknown (?) current by cross-multiplication and division yields a value of 22.67 mA. Of course, this value of 22.67 mA only tells us the length of the line segment on the number line; it does not directly tell us the current signal value. To find that, we must add the “live zero” offset of 10 mA, for a final result of 32.67 mA.</p><figure><img src="a57e2d31c20b.png" alt="A figure from page 911 of the original"></figure><p>Thus, an applied pressure of +12 PSI to this transmitter should result in a 32.67 mA output signal.</p><h3>13.2.8 Thinking in terms of per unit quantities</h3><p>Although it is possible to generate a “custom” linear equation in the form of y = mx + b for any linear-responding instrument relating input directly to output, a more general approach may be used to relate input to output values by translating all values into (and out of) per unit quantities. A “per unit” quantity is simply a ratio between a given quantity and its maximum value. A half-full glass of water could thus be described as having a fullness of 0.5 per unit. The concept of percent (“per one hundred”) is very similar, the only difference between per unit and percent being the base value of comparison: half-full glass of water has a fullness of 0.5 per unit (i.e. 2 of the glass’s full</p><p><small>1</small> capacity), which is the same thing as 50 percent (i.e. 50 on a scale of 100, with 100 representing complete fullness). Let’s now apply this concept to a realistic 4-20 mA signal application. Suppose you were given a liquid level transmitter with an input measurement range of 15 to 85 inches and an output range of 4 to 20 milliamps, respectively, and you desired to know how many milliamps this transmitter should output at a measured liquid level of 32 inches. Both the measured level and the milliamp signal may be expressed in terms of per unit ratios, as shown by the following graphs:</p><figure><img src="ad8a4c06f05f.png" alt="A figure from page 912 of the original"></figure><p>So long as we choose to express process variable and analog signal values as a per unit ratios ranging from 0 to 1, we see how m (the slope of the line) is simply equal to the span of the process variable or analog signal range, and b is simply equal to the lower-range value (LRV) of the process variable or analog signal range. The advantage of thinking in terms of “per unit” is the ability to quickly and easily write linear equations for any given range. In fact, this is so easy that we don’t even have to use a calculator to compute m in most cases, and we never have to calculate b because the LRV is explicitly given to us. The instrument’s input equation is y = 70x + 15 because the span of the 15-to-85 inch range is 70, and the LRV is 15. The instrument’s output equation is y = 16x+4 because the span of the 4-to-20 milliamp range is 16, and the LRV is 4.</p><p>If we manipulate each of the y = mx + b equations to solve for x (per unit of span), we may express the relationship between the input and output of any linear instrument as a pair of fractions with the per unit value serving as the proportional link between input and output:</p><figure><img src="8fc3955e372f.png" alt="A figure from page 913 of the original"></figure><figure><img src="4ae115745dcc.png" alt="A figure from page 913 of the original"></figure><p>The question remains, how do we apply these equations to our example problem: calculating the milliamp value corresponding to a liquid level of 32 inches for this instrument? The answer to this question is that we must perform a two-step calculation: first, convert 32 inches into a per unit ratio, then convert that per unit ratio into a milliamp value.</p><p>First, the conversion of inches into a per unit ratio, knowing that 32 is the value of y and we need to solve for x:</p><p>32 = 70x + 15</p><figure><img src="53dec7ee056e.png" alt="A figure from page 913 of the original"></figure><p>x = 0.2429 per unit (i.e. 24.29%)</p><p>Next, converting this per unit ratio into a corresponding milliamp value, knowing that y will now be the current signal value using m and b constants appropriate for the 4-20 milliamp range:</p><p>y = 16x + 4</p><p>y = 16(0.2429) + 4</p><p>y = 3.886 + 4</p><p>y = 7.886 mA</p><p>Instead of deriving a single custom y = mx+b equation directly relating input (inches) to output (milliamps) for every instrument we encounter, we may use two simple and generic linear equations to do the calculation in two steps with “per unit” being the intermediate result. Expressed in general form, our linear equation is:</p><p>y = mx + b</p><p>Value = (Span)(Per unit) + LRV</p><figure><img src="01c3a6374071.png" alt="A figure from page 914 of the original"></figure><p>Thus, to find the per unit ratio we simply take the value given to us, subtract the LRV of its range, and divide by the span of its range. To find the corresponding value we take this per unit ratio, multiply by the span of the other range, and then add the LRV of the other range.</p><p>Example: Given a pressure transmitter with a measurement range of 150 to 400 PSI and a signal range of 4 to 20 milliamps, calculate the applied pressure corresponding to a signal of 10.6 milliamps. Solution: Take 10.6 milliamps and subtract the LRV (4 milliamps), then divide by the span (16 milliamps) to arrive at 41.25% (0.4125 per unit). Take this number and multiply by the span of the pressure range (400 PSI −150 PSI, or 250 PSI) and lastly add the LRV of the pressure range (150</p><p>PSI) to arrive at a final answer of 253.125 PSI.</p><p>Example: Given a temperature transmitter with a measurement range of −88 degrees to +145 degrees and a signal range of 4 to 20 milliamps, calculate the proper signal output at an applied temperature of +41 degrees. Solution: Take 41 degrees and subtract the LRV (−88 degrees) which is the same as adding 88 to 41, then divide by the span (145 degrees −(−88) degrees, or 233 degrees) to arrive at 55.36% (0.5536 per unit). Take this number and multiply by the span of the current signal range (16 milliamps) and lastly add the LRV of the current signal range (4 milliamps) to arrive at a final answer of 12.86 milliamps.</p><p>Example: Given a pH transmitter with a measurement range of 3 pH to 11 pH and a signal range of 4 to 20 milliamps, calculate the proper signal output at 9.32 pH. Solution: Take 9.32 pH and subtract the LRV (3 pH), then divide by the span (11 pH −3 pH, or 8 pH) to arrive at 79% (0.79 per unit). Take this number and multiply by the span of the current signal range (16 milliamps) and lastly add the LRV of the current signal range (4 milliamps) to arrive at a final answer of 16.64 milliamps.</p>
</body></html>
