<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1">
<title>Modbus</title>
<link rel="stylesheet" href="../../../ui/tokens.css">
<style>body{max-width:820px;margin:0 auto;padding:24px 18px 60px;background:var(--panel);color:var(--ink);font:16px/1.6 var(--sans)}
img{max-width:100%;height:auto} table{border-collapse:collapse;margin:12px 0} td,th{border:1px solid var(--rule);padding:4px 8px}
.credit{font-size:13px;color:var(--ink-3)}</style></head><body>
<p class="credit">The original, as published: Wikipedia contributors, Modbus. CC BY-SA 4.0, https://creativecommons.org/licenses/by-sa/4.0/. As published, from https://en.wikipedia.org/wiki/Modbus <a href="https://en.wikipedia.org/wiki/Modbus">https://en.wikipedia.org/wiki/Modbus</a></p>
<h1>Modbus</h1>
<p><strong>Modbus</strong> is a <a href="https://en.wikipedia.org/wiki/Fieldbus">fieldbus</a>, an industrial computer networking protocol. It was originally designed for use with <a href="https://en.wikipedia.org/wiki/Programmable_logic_controller">programmable logic controllers</a> (PLCs), but has become a <em><a href="https://en.wikipedia.org/wiki/De_facto">de facto</a></em> <a href="https://en.wikipedia.org/wiki/Standardization">standard</a> communication protocol for communication between industrial <a href="https://en.wikipedia.org/wiki/Electronics">electronic</a> devices in a wide range of <a href="https://en.wikipedia.org/wiki/Bus_(computing)">buses</a> and networks.</p><p>Modbus is popular in industrial environments because it is openly published and <a href="https://en.wikipedia.org/wiki/Royalty-free">royalty-free</a>. It was developed for industrial applications, is relatively easy to deploy and maintain compared to other standards, and places few restrictions on the format of the data to be transmitted.</p><p>The Modbus protocol uses <a href="https://en.wikipedia.org/wiki/Serial_port">serial communication lines</a>, <a href="https://en.wikipedia.org/wiki/Ethernet">Ethernet</a>, or the <a href="https://en.wikipedia.org/wiki/Internet_protocol_suite">Internet protocol suite</a> as a <a href="https://en.wikipedia.org/wiki/Transport_layer">transport layer</a>. Modbus supports communication to and from multiple devices connected to the same cable or Ethernet network. For example, there can be a device that measures temperature and another device to measure humidity connected to the same cable, both communicating measurements to the same <a href="https://en.wikipedia.org/wiki/Computer">computer</a>, via Modbus.</p><p>Modbus is often used to connect a plant/system supervisory computer with a <a href="https://en.wikipedia.org/wiki/Remote_terminal_unit">remote terminal unit</a> (RTU) in supervisory control and data acquisition (<a href="https://en.wikipedia.org/wiki/SCADA">SCADA</a>) systems. Many of the data types are named from industrial control of factory devices, such as <a href="https://en.wikipedia.org/wiki/Ladder_logic">ladder logic</a> because of its use in driving relays: a single-bit physical output is called a <em>coil</em>, and a single-bit physical input is called a <em>discrete input</em> or a <em>contact</em>.</p><p>It was originally published in 1979 by <a href="https://en.wikipedia.org/wiki/Modicon,_Inc.">Modicon</a> (bought by <a href="https://en.wikipedia.org/wiki/Schneider_Electric">Schneider Electric</a> in 1997). In 2004, they transferred the rights to the Modbus Organization which is a <a href="https://en.wikipedia.org/wiki/Trade_association">trade association</a> of users and suppliers of Modbus-compliant devices that advocates for the continued use of the technology.</p><h2>Protocol description</h2><p>Modbus standards or buses include:</p><ul><li>TCP/IP over Ethernet</li> <li>Asynchronous serial communication in a wide range of standards, technologies: EIA/TIA-232-E, EIA-422, EIA/TIA-485-A, fiber, radio frequency,...</li> <li>MODBUS PLUS, a high speed token passing network.</li></ul><p>To support Modbus communication on a network, many modems and gateways incorporate proprietary designs (refer to the diagram: <em>Architecture of a network for Modbus communication</em>). Implementations may deploy either wireline or wireless communication, such as in the <a href="https://en.wikipedia.org/wiki/ISM_radio_band">ISM radio band</a>, and even <a href="https://en.wikipedia.org/wiki/Short_Message_Service">Short Message Service</a> (SMS) or <a href="https://en.wikipedia.org/wiki/General_Packet_Radio_Service">General Packet Radio Service</a> (GPRS).</p><h3>PDU and ADU</h3><p>Modbus defines a <em>client</em> which is an entity that initiates a transaction to request any specific task from its <em>request receiver</em>. The client's "request receiver", which the client has initiated the transaction with, is then called the <em>server</em>. For example, when a <a href="https://en.wikipedia.org/wiki/Microcontroller">microcontroller</a> connects to a sensor to read its data by Modbus on a wired network, e.g RS485 bus, the MCU in this context is the client and the sensor is the server. In former terminology, the client was named master and the server named slave.</p><p>Modbus defines a <a href="https://en.wikipedia.org/wiki/Protocol_data_unit">protocol data unit</a> (PDU) independently to its lower layer protocols in its protocol stack. Mapping MODBUS protocol on specific buses or networks requires some additional fields, defined as the application data unit (ADU). The ADU is formed by a <em>client</em> inside a Modbus network when the client initiates a transaction. Contents are:</p><ul><li>PDU = Function code + data</li> <li>ADU = Additional address + PDU + error check</li></ul><p>The ADU is officially called a <em>Modbus frame</em> by the Modbus Organization, although <em>frame</em> is used as the data unit in the data-link layer in the OSI and TCP/IP model (while Modbus is an application layer protocol).</p><p>PDU max size is 253 bytes. ADU max size on RS232/RS485 network is 256 bytes, and with TCP is 260 bytes.</p><p>For data encoding, Modbus uses a big-endian representation for addresses and data fields. Thus, for a 16-bit value, the most significant byte is sent first. For example, when a 16-bit register has value 0x1234, byte 0x12 is sent before byte 0x34.</p><p><em>Function code</em> is 1 byte which gives the code of the function to execute. Function codes are integer values, ranging from 1 to 255, and the range from 128 to 255 is for exception responses.</p><p>The data field of the PDU has the address from 0 to 65535 (not to be confused with the address of the Additional address field of ADU). The data field of the PDU can be empty, and then has a size of 0. In this case, the server will not request any information and the function code defines the function to be executed. If there is no error during the execution process, the data field of the ADU response from server to client will include the data requested, i.e. the data the client previously received. If there is any error, the server will respond with an exception code.</p><h3>Modbus transaction and PDU</h3><p>A Modbus transaction between client and server includes:</p><ul><li>Step 1: Client initiates a request with PDU = Function code + data request</li> <li>Step 2: Server receives the request from client. Server will then read/parse the function code, get the address of the data field of the PDU, then get this data field value and finally perform the action based on the function code. If there is no error during those steps, the server will respond with PDU = Function code + data response. As long as there is no error during those steps, the server's responding function code will also be the function code sent from the client. If there is any error during those steps, the server will respond with PDU = Exception Function code + Exception code (Reference to PDU mb_excep_rsp_pdu defined below).</li> <li>Step 3: Client receives the response and ends the transaction.</li></ul><p>Based on that, Modbus defines 3 PDU types:</p><ul><li>MODBUS Request PDU, mb_req_pdu</li> <li>MODBUS Response PDU, mb_rsp_pdu</li> <li>MODBUS Exception Response PDU, mb_excep_rsp_pdu</li></ul><dl><dd>mb_req_pdu = Function code (1 byte) + request data (n bytes)</dd></dl><dl><dd><dl><dd><em>request data</em> field's size depends on the function code and usually includes values like variable values, data offset, and sub-function codes.</dd></dl></dd></dl><dl><dd>mb_rsp_pdu = Function code (1 byte) + response data (n bytes) <dl><dd>As in mb_req_pdu, <em>response data</em> field's size depends on the function code and usually includes values like variable values, data offset, and sub-function codes.</dd></dl></dd></dl><dl><dd>mb_excep_rsp_pdu = Exception Function code (1 byte) + exception code (1 byte) <dl><dd><em>Exception Function code</em> = Function code (1 byte) + 0x80. <em>Exception Function code</em> is equal to the Function code, except that its MSB is set to 1.</dd> <dd>Exception code (1 byte) of mb_excep_rsp_pdu is defined in the MODBUS Exception Codes table.</dd></dl></dd></dl><h3>Modbus data model</h3><p>Modbus defines its data model based on a series of tables of four primary types:</p><table> <tbody><tr><th>Primary tables</th> <th>Access</th> <th>Size</th> <th>Features</th></tr> <tr> <td>Discrete input</td> <td>R</td> <td>1 bit (0–1)</td> <td>Read on/off value</td></tr> <tr> <td>Coil (discrete output)</td> <td>R/W</td> <td>1 bit (0–1)</td> <td>Read/Write on/off value</td></tr> <tr> <td>Input register</td> <td>R</td> <td>16 bit words (0–65,535)</td> <td>Read measurements and statuses</td></tr> <tr> <td>Holding register</td> <td>R/W</td> <td>16 bit words (0–65,535)</td> <td>Read/Write configuration values</td></tr> </tbody></table><p>For each of the primary tables, the protocol allows individual selection of 65536 data items, and the operations of read or write of those items are designed to span multiple consecutive data items up to a data size limit which is dependent on the transaction function code.</p><h2>Function code</h2><p>Modbus defines three types of function codes: Public, User-Defined and Reserved.</p><h3>Public function codes</h3><table> <tbody><tr> <th colspan="3">Function type</th><th>Function name</th><th>Function code</th> <th>Comment</th></tr> <tr> <td rowspan="13">Data Access</td><td rowspan="4">Bit access</td><td>Physical Discrete Inputs</td><td>Read Discrete Inputs</td><td>2</td> <td></td></tr> <tr> <td rowspan="3">Internal Bits or Physical Coils</td><td>Read Coils</td><td>1</td> <td></td></tr> <tr> <td>Write Single Coil</td><td>5</td> <td></td></tr> <tr> <td>Write Multiple Coils</td><td>15</td> <td></td></tr> <tr> <td rowspan="7">16-bit access</td><td>Physical Input Registers</td><td>Read Input Registers</td><td>4</td> <td></td></tr> <tr> <td rowspan="6">Internal Registers or Physical Output Registers</td><td>Read Multiple Holding Registers</td><td>3</td> <td></td></tr> <tr> <td>Write Single Holding Register</td><td>6</td> <td></td></tr> <tr> <td>Write Multiple Holding Registers</td><td>16</td> <td>&gt; 1</td></tr> <tr> <td>Read/Write Multiple Registers</td><td>23</td> <td></td></tr> <tr> <td>Mask Write Register</td><td>22</td> <td></td></tr> <tr> <td>Read FIFO Queue</td><td>24</td> <td></td></tr> <tr> <td colspan="2" rowspan="2">File Record Access</td><td>Read File Record</td><td>20</td> <td></td></tr> <tr> <td>Write File Record</td><td>21</td> <td></td></tr> <tr> <td colspan="3" rowspan="6">Diagnostics</td><td>Read Exception Status</td><td>7</td> <td>serial only</td></tr> <tr> <td>Diagnostic</td><td>8</td> <td>serial only</td></tr> <tr> <td>Get Com Event Counter</td><td>11</td> <td>serial only</td></tr> <tr> <td>Get Com Event Log</td><td>12</td> <td>serial only</td></tr> <tr> <td>Report Server ID</td><td>17</td> <td>serial only</td></tr> <tr> <td>Read Device Identification</td><td>43</td> <td></td></tr> <tr> <td colspan="3">Other</td><td>Encapsulated Interface Transport</td><td>43</td> <td></td></tr> </tbody></table><p>Note: Some sources use terminology that differs from the standard; for example <em>Force Single Coil</em> instead of <em>Write Single Coil</em>.</p><h4>Function code 01 (read coils) as an example of public function code</h4><p>Function code 01 (read coils) allows reading the state from 1 to 2000 coils of a remote device. mb_req_pdu (request PDU) will then have 2 bytes to indicate the address of the first coil to read (from 0x0000 to 0xFFFF), and 2 bytes to indicate the number of coils to read. mb_req_pdu defines coil address by index 0, i.e the first coil has address 0x0. On a successful execution, mb_rsp_pdu will return one byte to note the function code (0x01), followed by one byte to indicate the number of data bytes it is returning (n), which will be the number of coils requested by mb_req_pdu, divided by 8 bits per byte, and rounded up. The remainder of the response will be the specified number (n) of data bytes. That is, the mb_req_pdu and mb_rsp_pdu of function code 01 will take the following form:</p><dl><dd>mb_req_pdu: <ul><li>Function code: 0x01 (1 byte)</li> <li>Starting Address (1st coil address to read): From 0x0000 to 0xFFFF (2 bytes)</li> <li>Quantity of coils to read: Range from 1 to 2000 (0x7D0) (2 bytes)</li></ul></dd></dl><dl><dd>mb_rsp_pdu: <ul><li>Function code: 0x01 (1 byte)</li> <li>Byte count: 1 byte (n=quantity of coils/8, rounded up)</li> <li>Coil Status: n bytes</li></ul></dd></dl><p>For instance, mb_req_pdu and mb_rsp_pdu to read coils status from 20-38 will be:</p><dl><dd>mb_req_pdu: <ul><li>Function code: 0x01</li> <li>Starting Address High byte: 0x00</li> <li>Starting Address Low byte: 0x13</li> <li>Quantity of Outputs High byte: 0x00</li> <li>Quantity of Outputs Low byte: 0x13</li></ul> <dl><dd>Starting Address (2 bytes) is 0x0013, (or 19 in decimal) which is the 20th coil.</dd> <dd>Quantity of Outputs (2 bytes) is 0x0013, (or 19 in decimal) which corresponds to 19 values of status of coils 20th to 38th.</dd></dl></dd></dl><dl><dd>mb_rsp_pdu: <ul><li>Function code: 0x01</li> <li>Byte Count: 0x03</li> <li>Outputs status 27-20: 0xCD</li> <li>Outputs status 35-28: 0x6B</li> <li>Outputs status 38-36: 0x05</li></ul> <dl><dd>As 19 coils (20-38) are required, 3 bytes is used to indicate the coil's state. So that Byte Count is 0x03. States of coil from 20 to 27 is 0xCD, which is 1100 1101 in binary. So coil 27 is MSb, and coil 20 is LSb. Same for coil 28 to 35. With coil from 36 to 38, the state will be 0x05, which is 0000 0101. Coil 38 state is the 3rd bit (count from the right), i.e 1, coil 37 is 0, and coil 36 state is LSb bit, i.e. 1. 5 left bits are all 0.</dd></dl></dd></dl><h3>User-defined function codes</h3><p>User-Defined Function Codes are function codes defined by users. Modbus gives two range of values for user-defined function codes: 65 to 72 and 100 to 110. Obviously, user-defined function codes are not unique.</p><h3>Reserved function codes</h3><p>Reserved Function Codes are function codes used by some companies for legacy product and are not available for public use.</p><h2>Exception responses</h2><p>When a client sends a request to a server, there can be four possible events for that request:</p><ul><li>If server receives the request and execute successfully, server will return a normal response.</li> <li>If server cannot receive the request as having communication channel error, server will not respond anything to the client. Client will then have the timeout request error.</li> <li>If server receives the request and detect an error on the communication channel (e.g parity, LRC, CRC), server will not response anything to the client. Client will then have the timeout request error.</li> <li>If server receives the request and is unable to execute it (e.g client requests to read a non-existent register), server will return an <em>exception response</em> to client to indicate the nature of the error.</li></ul><p>Exception response message includes two other fields when compared to a normal response message:</p><ul><li>Function Code: Function code's MSB bit of Exception is 1. This will make this function code 0x80 higher than then request message function code.</li> <li>Data: Server returns the exception code inside the Data field. This field defines the nature of the error.</li></ul><p>All Modbus exception code:</p><table> <tbody><tr> <th>Code</th><th>Text</th><th>Details</th></tr> <tr> <td>1</td><td>Illegal Function</td><td>Function code received in the query is not recognized or allowed by server</td></tr> <tr> <td>2</td><td>Illegal Data Address</td><td>Data address of some or all the required entities are not allowed or do not exist in server</td></tr> <tr> <td>3</td><td>Illegal Data Value</td><td>Value is not accepted by server</td></tr> <tr> <td>4</td><td>Server Device Failure</td><td>Unrecoverable error occurred while server was attempting to perform requested action</td></tr> <tr> <td>5</td><td>Acknowledge</td><td>Server has accepted request and is processing it, but a long duration of time is required. This response is returned to prevent a timeout error from occurring in the client. client can next issue a <em>Poll Program Complete</em> message to determine whether processing is completed</td></tr> <tr> <td>6</td><td>Server Device Busy</td><td>Server is engaged in processing a long-duration command; client should retry later</td></tr> <tr> <td>7</td><td>Negative Acknowledge</td><td>Server cannot perform the programming functions; client should request diagnostic or error information from server</td></tr> <tr> <td>8</td><td>Memory Parity Error</td><td>Server detected a parity error in memory; client can retry the request</td></tr> <tr> <td>10</td><td>Gateway Path Unavailable</td><td>Specialized for Modbus gateways: indicates a misconfigured gateway</td></tr> <tr> <td>11</td><td>Gateway Target Device Failed to Respond</td><td>Specialized for Modbus gateways: sent when server fails to respond</td></tr> </tbody></table><h2>Modbus over Serial Line protocol</h2><p>Modbus standard also defines Modbus over Serial Line, a protocol over the <a href="https://en.wikipedia.org/wiki/Data_link_layer">data link layer</a> of the OSI model for the Modbus application layer protocol to be communicated over a <a href="https://en.wikipedia.org/wiki/Serial_communication">serial bus</a>. Modbus Serial Line protocol is a <a href="https://en.wikipedia.org/wiki/Master-slave_protocol">master-slave protocol</a> which supports one master and multiple slaves in the serial bus. With Modbus protocol on the application layer, client/server model is used for the devices on the communication channel. With Modbus over Serial Line, <em>client</em>'s role is implemented by <em>master</em>, and the <em>server</em>'s role is implemented by <em>slave</em>.</p><p>The organization's naming convention inverts the common usage of having multiple clients and only one server. To avoid this confusion, the RS-485 transport layer uses the terms "node" or "device" instead of "server", and the "client" is not a "node".</p><blockquote><p>The (Modbus Organization) is using "client-server" to describe Modbus communications, characterized by communication between [client device (s), which initiates communication and makes requests of server device(s), which process requests and return an appropriate response (or error message).</p></blockquote><p>A serial bus for Modbus over Serial Line can have a maximum of 247 slaves communicating with one master. Those slaves have a unique address ranging from 1 to 247 (01<sub>hex</sub> to F7<sub>hex</sub>). The addresses from 248 to 255 (F8<sub>hex</sub> … FF<sub>hex</sub>) are reserved and must not be used. The master doesn't need to have an address. The communication process is initiated by the master, as only it can initiate a Modbus transaction. A slave will never transmit any data or perform any action without a request from the master, and slaves cannot communicate with each other.</p><p>In Modbus over Serial Line, the master initiates requests to the slaves in <em>unicast</em> or <em>broadcast</em> modes. In <em>unicast mode</em>, the master will initiate a request to a single slave with a specific address. Upon receiving and finishing the request, the slave will respond with a message to the master. In this mode, a Modbus transaction includes two messages: one request from the master and one reply from the slave. Each slave must have a unique address (from 1 to 247) to be addressed independently for the communication. In <em>broadcast mode</em>, the master can send a request to all the slaves, using the broadcast address 0, which is the address reserved for broadcast exchanges (and not the master address). Slaves must accept broadcast exchanges but must not respond. The mapping of PDU of Modbus to the serial bus of Modbus over Serial Line protocol results in Modbus Serial Line PDU.</p><p>Modbus Serial Line PDU = Address + PDU + CRC (or LRC)</p><p>With PDU = Function code + data</p><ul><li>Address is slave address</li> <li>PDU is defined identically to the PDU of Modbus Application protocol</li> <li>The Error check field with CRC/LRC: The error check methods depend on the protocol versions of the MODBUS over Serial Line, whether it is <em>Modbus RTU</em> or <em>Modbus ASCII</em>.</li></ul><p>On the <a href="https://en.wikipedia.org/wiki/Physical_layer">physical layer</a>, MODBUS over Serial Line performs its communication on bit by <a href="https://en.wikipedia.org/wiki/RS485">RS485</a> or <a href="https://en.wikipedia.org/wiki/RS-232">RS232</a>, with TIA/EIA-485 Two-Wire interface as the most popular way. RS485 Four-Wire interface is also used. TIA/EIA-232-E (RS232) can also be used but is limited to point-to-point short-range communication. MODBUS over Serial Line has two transmission modes <em>RTU</em> and <em>ASCII</em> which are corresponded to two versions of the protocol, known as <em>Modbus RTU</em> and <em>Modbus ASCII</em>.</p><h3>Modbus RTU</h3><p>Modbus RTU (Remote Terminal Unit), which is the most common implementation available for Modbus, makes use of a compact, binary representation of the data for protocol communication. The RTU format follows the commands/data with a <a href="https://en.wikipedia.org/wiki/Cyclic_redundancy_check">cyclic redundancy check</a> checksum as an error check mechanism to ensure the reliability of data. A Modbus RTU message must be transmitted continuously without inter-character hesitations. Modbus messages are framed (separated) by idle (silent) periods. Each byte (8 bits) of data is sent as 11 bits:</p><ul><li>1 start bit</li> <li>8 bit data/message, least significant bit sent first</li> <li>1 bit parity</li> <li>1 stop bit</li></ul><p>The default is even parity, while odd or no parity may be implemented as additional options.</p><p>A Modbus RTU frame then will be:</p><table> <tbody><tr><th rowspan="2">Slave Address</th> <th colspan="2">Modbus PDU</th> <th rowspan="2">CRC</th></tr> <tr> <th>Function Code</th> <th>Data</th></tr> <tr> <td>1 byte</td> <td>1 byte</td> <td>0 – 252 bytes</td> <td>2 bytes: 1 CRC low byte and 1 CRC high byte</td></tr> </tbody></table><p>The CRC calculation is widely known as CRC-16-MODBUS, whose polynomial is <em>x</em><sup>16</sup> + <em>x</em><sup>15</sup> + <em>x</em><sup>2</sup> + 1 (normal hexadecimal algebraic polynomial being <code>8005</code> and reversed <code>A001</code>).</p><p>Example of a Modbus RTU frame in hexadecimal: <code>01 04 02 FF FF B8 80</code> (CRC-16-MODBUS calculation for the 5 bytes from <code>01</code> to <code>FF</code> gives <code>80B8</code>, which is transmitted least significant byte first).</p><p>To ensure frame integrity during the transmission, the time interval between two frames must be at least the transmission time of 3.5 characters, and the time interval between two consecutive characters must be no more than the transmission time of 1.5 characters. For example, with the default data rate of 19200 bit/s, the transmission times of 3.5 (t3.5) and 1.5 (t1.5) 11-bit characters are:</p><p><math>
  <semantics>
    <mrow>
      <mstyle>
        <mi>t</mi>
        <mn>3.5</mn>
        <mo>=</mo>
        <mn>3.5</mn>
        <mo>⋅</mo>
        <mrow>
          <mo>(</mo>
          <mrow>
            <mfrac>
              <mrow>
                <mn>11</mn>
                <mo>⋅</mo>
                <mn>1000</mn>
              </mrow>
              <mn>19200</mn>
            </mfrac>
          </mrow>
          <mo>)</mo>
        </mrow>
        <mo>=</mo>
        <mn>2.005</mn>
        <mspace></mspace>
        <mrow>
          <mi>m</mi>
          <mi>s</mi>
        </mrow>
      </mstyle>
    </mrow>
    
  </semantics>
</math></p><p><math>
  <semantics>
    <mrow>
      <mstyle>
        <mi>t</mi>
        <mn>1.5</mn>
        <mo>=</mo>
        <mn>1.5</mn>
        <mo>⋅</mo>
        <mrow>
          <mo>(</mo>
          <mrow>
            <mfrac>
              <mrow>
                <mn>11</mn>
                <mo>⋅</mo>
                <msup>
                  <mn>10</mn>
                  <mrow>
                    <mn>6</mn>
                  </mrow>
                </msup>
              </mrow>
              <mn>19200</mn>
            </mfrac>
          </mrow>
          <mo>)</mo>
        </mrow>
        <mo>=</mo>
        <mn>859.375</mn>
        <mspace></mspace>
        <mrow>
          <mi>μ</mi>
          <mi>s</mi>
        </mrow>
      </mstyle>
    </mrow>
    
  </semantics>
</math></p><p>For higher data rates, Modbus RTU recommends to use the fixed values 750 μs for t1.5 and 1.750 ms for t3.5.</p><h3>Modbus ASCII</h3><p>Modbus ASCII makes use of <a href="https://en.wikipedia.org/wiki/ASCII">ASCII</a> characters (chars) for protocol communication. The ASCII format uses a <a href="https://en.wikipedia.org/wiki/Longitudinal_redundancy_check">longitudinal redundancy check</a> checksum. Modbus ASCII messages are framed by a leading colon (":", ASCII value 3A<sub>16</sub>) and trailing newline (CR/LF, ASCII values 0D<sub>16</sub> and 0A<sub>16</sub>). Modbus ASCII frame do not need to be sent in bursts like Modbus RTU, a delay up to 1 second is permitted between each character transmission by default. Each ASCII character is sent as 10 bits:</p><ul><li>1 start bit</li> <li>7 bit ASCII character, least significant bit sent first</li> <li>1 bit parity</li> <li>1 stop bit</li></ul><p>The default is even parity, while odd or no parity may be implemented as additional options.</p><p>A Modbus ASCII frame includes:</p><table> <tbody><tr><th rowspan="2">Start</th> <th rowspan="2">Slave Address</th> <th colspan="2">Modbus PDU</th> <th rowspan="2">LRC</th> <th rowspan="2">End</th></tr> <tr> <th>Function Code</th> <th>Data</th></tr> <tr> <td>1 char (always ":")</td> <td>2 chars</td> <td>2 chars</td> <td>0-252 x 2 chars</td> <td>2 chars</td> <td>2 chars (always CR/LF)</td></tr> </tbody></table><p>Address, Function, Data, and LRC are ASCII hexadecimal encoded values, whereby each byte (8 bits) of information is encoded as two human-readable ASCII characters from the ranges 0–9 and A–F. For example, a byte value of 122 (1111010<sub>2</sub> or 7A<sub>16</sub>) is encoded as two ASCII characters, "7" and "A", and transmitted as two bytes, <code>55</code> (37<sub>16</sub>, ASCII value for "7") and <code>65</code> (41<sub>16</sub>, ASCII value for "A").</p><p>LRC is calculated as the sum of 8-bit values (excluding the start and end characters), negated (<a href="https://en.wikipedia.org/wiki/Two&#x27;s_complement">two's complement</a>) and encoded as an 8-bit value. For example, if Address, Function, and Data are 247, 3, 19, 137, 0, and 10, the two's complement of their sum (416) is −416; this trimmed to 8 bits is 96 (256 × 2 − 416 = 60<sub>16</sub>), giving the following 17 ASCII character frame: <code>:F7031389000A60␍␊</code>. LRC is specified for use only as a checksum: because it is calculated on the encoded data rather than the transmitted characters, its 'longitudinal' characteristic is not available for use with parity bits to locate single-bit errors.</p><h2>Modbus messaging on TCP/IP</h2><h3>Modbus TCP</h3><p><em>Modbus TCP</em> or <em>Modbus TCP/IP</em> is a Modbus variant used for communications over <a href="https://en.wikipedia.org/wiki/TCP/IP">TCP/IP</a> networks, connecting over port 502. It does not require a checksum calculation, as lower layers already provide checksum protection.</p><p>Modbus TCP nomenclature is the same as for the Modbus over Serial line protocol, as any device which send out a Modbus command, is the 'client' and the response comes from a 'server'.</p><p>The ADU for Modbus TCP is officially called <em>Modbus TCP/IP ADU</em> by the Modbus organization and is also called <em>Modbus TCP frame</em> by other parties.</p><p>MODBUS TCP/IP ADU = MODBUS Application Protocol Header + Function code + Data </p><p>MODBUS Application Protocol header - is the dedicated header used on TCP/IP to identify the MODBUS Application Data Unit. </p><p>The MODBUS Application Protocol Header contains the following fields:</p><table> <tbody><tr> <th>Name</th> <th>Length (bytes)</th> <th>Function</th></tr> <tr> <th>Transaction identifier</th> <td>2</td> <td>For synchronization between messages of server and client</td></tr> <tr> <th>Protocol identifier</th> <td>2</td> <td>0 for Modbus/TCP</td></tr> <tr> <th>Length field</th> <td>2</td> <td>Number of remaining bytes in this frame</td></tr> <tr> <th>Unit identifier</th> <td>1</td> <td>Server address (255 if not used), treated like slave address in Modbus over Serial line</td></tr> </tbody></table><p><em>Unit identifier</em> is used with Modbus TCP devices that are composites of several Modbus devices, e.g. Modbus TCP to Modbus RTU gateways. In such a case, the unit identifier is the Server Address of the device behind the gateway.</p><p>A MODBUS TCP/IP ADU/Modbus TCP frame format then will be:</p><table> <tbody><tr><th colspan="4">MODBUS Application Protocol Header</th> <th colspan="2">Modbus PDU</th></tr> <tr> <th>Transaction identifier</th> <th>Protocol identifier</th> <th>Length</th> <th>Unit identifier</th> <th>Function code</th> <th>Data</th></tr> <tr> <td>2 bytes</td> <td>2 bytes</td> <td>2 bytes</td> <td>1 byte</td> <td>1 byte</td> <td>n bytes</td></tr> </tbody></table><h4>Example of a Modbus TCP/IP ADU/Modbus TCP frame in hexadecimal</h4><p><code>12 34 00 00 00 06 01 03 00 01 00 01</code></p><ul><li><code>0x12</code> and <code>0x34</code> : With transaction ID = 0x1234 (2 bytes) as a "unique number" to be identified between the Modbus TCP client/server, the transaction ID High byte is 0x12 and transaction ID Low byte is 0x34</li> <li><code>0x00</code> and <code>0x00</code> : Protocol identifier high byte and low byte</li> <li><code>0x00</code> and <code>0x06</code> : Length high byte and low byte. The length is 6 bytes which includes: unit identifier (slave address) (1 byte), function code (1 byte), high byte of the register address to read (1 byte), low byte of the register address to read (1 byte) and data (2 bytes = high byte and low byte of the number of registers to read)</li> <li><code>0x01</code> : Unit identifier (slave address)</li> <li><code>0x03</code> : Function code (Read Multiple Holding Registers)</li> <li><code>0x00</code> and <code>0x01</code> : high byte and low byte of the register address to read. The register address to read in this case is <code>0x0001</code>.</li> <li><code>0x00</code> and <code>0x01</code> : high byte and low byte of the number of registers to read. The number of registers to read in this case is <code>0x0001</code>. (i.e 1 register)</li></ul><h3>Other Modbus protocol versions over TCP/IP</h3><ul><li><em>Modbus over TCP/IP</em>, <em>Modbus over TCP</em>, or <em>Modbus RTU/IP</em> – a variant that differs from Modbus TCP in that a checksum is included in the payload, as with Modbus RTU.</li> <li><em>Modbus over UDP</em> – Using Modbus over <a href="https://en.wikipedia.org/wiki/User_Datagram_Protocol">UDP</a> on IP networks, which removes the overhead of TCP.</li></ul><h2>Other Modbus protocol versions</h2><p>Besides the widely used Modbus RTU, Modbus ASCII and Modbus TCP, there are many variants of Modbus protocols:</p><ul><li><em>Modbus Plus</em> (<em>Modbus+</em>, <em>MB+</em>, or <em>MBP</em>) – Modbus Plus is proprietary to <a href="https://en.wikipedia.org/wiki/Schneider_Electric">Schneider Electric</a>, though it is unpublished rather than patented, and unlike the other variants, it supports <a href="https://en.wikipedia.org/wiki/Peer-to-peer">peer-to-peer</a> communications between multiple clients. Despite the name, Modbus Plus is not a variant of Modbus. It is a different <a href="https://en.wikipedia.org/wiki/Communications_protocol">protocol</a>, involving <a href="https://en.wikipedia.org/wiki/Token_passing">token passing</a>. It requires a dedicated co-processor to handle fast <a href="https://en.wikipedia.org/wiki/High-Level_Data_Link_Control">HDLC</a>-like token rotation. It uses twisted pair at 1 Mbit/s and includes transformer isolation at each node, which makes it transition/edge-triggered instead of voltage/level-triggered. Special hardware is required to connect Modbus Plus to a computer, typically a card made for the <a href="https://en.wikipedia.org/wiki/Industry_Standard_Architecture">ISA</a>, <a href="https://en.wikipedia.org/wiki/Peripheral_Component_Interconnect">PCI</a>, or <a href="https://en.wikipedia.org/wiki/PC_Card">PCMCIA</a> bus. Modbus Plus is normally implemented using a custom <a href="https://en.wikipedia.org/wiki/Chipset">chipset</a> available only to partners of Schneider.</li> <li><em>Pemex Modbus</em> – an extension of standard Modbus with support for historical and flow data. It was designed for the <a href="https://en.wikipedia.org/wiki/Pemex">Pemex</a> oil and gas company for use in process control and never gained widespread adoption.</li> <li><em>Enron Modbus</em> – another extension of standard Modbus developed by <a href="https://en.wikipedia.org/wiki/Enron">Enron</a> with support for 32-bit integer and floating-point variables, and historical and flow data. Data types are mapped using standard addresses. The historical data serves to meet an <a href="https://en.wikipedia.org/wiki/American_Petroleum_Institute">American Petroleum Institute</a> (API) industry standard for how data should be stored.</li></ul><p>Data models and function calls are identical for the first four variants listed above; only the encapsulation is different. However the variants are not interoperable, nor are the frame formats.</p><h3>JBUS mapping</h3><p>Another <em>de facto</em> protocol closely related to Modbus appeared later, and was defined by <a href="https://en.wikipedia.org/wiki/Programmable_logic_controller">PLC</a> maker April Automates, the result of a collaborative effort between French companies <a href="https://en.wikipedia.org/wiki/Renault">Renault</a> Automation and <a href="https://en.wikipedia.org/wiki/Merlin_Gerin">Merlin Gerin</a> et Cie in 1985: JBUS. Differences between Modbus and JBUS at that time (number of entities, server stations) are now irrelevant as this protocol almost disappeared with the April PLC series, which AEG Schneider Automation bought in 1994 and then made obsolete. However, the name JBUS has survived to some extent.</p><p>JBUS supports function codes 1, 2, 3, 4, 5, 6, 15, and 16 and thus all the entities described above, although numbering is different:</p><ul><li>Number and address coincide: entity #<em>x</em> has address <em>x</em> in the data frame.</li> <li>Consequently, entity number does not include the entity type. For example, holding register #40010 in Modbus will be holding register #9, at address 9 in JBUS.</li> <li>Number 0 (and thus address 0) is not supported. The server should not implement any real data at this number and address, and it can return a null value or throw an error when requested.</li></ul><h2>Limitations</h2><ul><li>Since Modbus was designed in the late 1970s to communicate to programmable logic controllers, the number of data types is limited to those understood by PLCs at the time. Large binary objects are not supported.</li> <li>No standard way exists for a node to find the description of a data object, for example, to learn that a register value represents a temperature between 30 and 175 degrees.</li> <li>Since Modbus is a client/server (formerly master/slave) protocol, there is no way for a field device to get data by the event handler mechanism (except over Ethernet TCP/IP, called open-mbus) as the client node must routinely poll each field device and look for changes in the data. This consumes <a href="https://en.wikipedia.org/wiki/Bandwidth_(computing)">bandwidth</a> and network time in applications where bandwidth may be expensive, such as over a low-bit-rate radio link.</li> <li>Modbus is restricted to addressing 247 devices on one data link, which limits the number of field devices that may be connected to a parent station (again, Ethernet TCP/IP is an exception).</li> <li>Modbus protocol itself provides no security against unauthorized commands or interception of data.</li></ul>
</body></html>
