{
 "id": "electrical.protection.earthing",
 "imported": {
  "from": "pages",
  "sections": [
   "wikipedia: Earthing systems",
   "legislation: Electricity Safety, Quality and Continuity Regulations 2002, regulation 8: Protective and functional earthing"
  ]
 },
 "minutes": 33,
 "sources": [
  "Wikipedia contributors, Earthing systems. CC BY-SA 4.0, https://creativecommons.org/licenses/by-sa/4.0/. Imported as published, from https://en.wikipedia.org/wiki/Earthing_system",
  "legislation.gov.uk (The National Archives), Electricity Safety, Quality and Continuity Regulations 2002, regulation 8: Protective and functional earthing. Contains public sector information licensed under the Open Government Licence v3.0, https://www.nationalarchives.gov.uk/doc/open-government-licence/version/3/. Imported as published, from https://www.legislation.gov.uk/uksi/2002/2665/regulation/8"
 ],
 "resources": [
  {
   "kind": "read",
   "title": "The original: Earthing systems",
   "url": "media/wikipedia/earthing-systems-0b78e6.html",
   "by": "Wikipedia contributors, as published",
   "when": "during",
   "note": "The part as published: this lesson's cards are its words, cut into parts"
  },
  {
   "kind": "read",
   "title": "The original: Electricity Safety, Quality and Continuity Regulations 2002, regulation 8: Protective and functional earthing",
   "url": "media/legislation/electricity-safety-quality-and-continuity-regulations-2002-r-23dbd3.html",
   "by": "legislation.gov.uk (The National Archives), as published",
   "when": "during",
   "note": "The part as published: this lesson's cards are its words, cut into parts"
  }
 ],
 "cards": [
  {
   "type": "concept",
   "stage": "learn",
   "title": "Low-voltage systems",
   "html": "<p>In <a href=\"https://en.wikipedia.org/wiki/Low-voltage_network\">low-voltage networks</a>, which distribute the electric power to the widest class of end users, the main concern for the design of earthing systems is the safety of consumers who use the electric appliances and their protection against electric shocks. The earthing system, in combination with protective devices such as fuses and residual current devices, must ultimately ensure that a person does not come into contact with a metallic object whose potential relative to the person's potential exceeds a <em>safe</em> threshold, typically set at about 50 V AC.</p><p>Whilst historically there has been considerable national variation, most developed countries introduced 220 V, 230 V, or 240 V AC sockets with earthed contacts either just before or soon after World War II. However, in the United States and Canada, where the supply voltage is only 120 V relative to ground (two opposite-phase 120 V lines are used to provide 240 V), power outlets installed before the mid-1960s generally did not include a ground (earth) pin. In the developing world, local wiring practices may or may not provide a connection to an earth conductor.</p><p>On low-voltage electricity networks with a phase-to-neutral voltage exceeding 240 V to 690 V, which are mostly used in industry, mining equipment, and machines rather than publicly accessible networks, the earthing system design is equally important from a safety point of view as for domestic users.</p>",
   "body": "In low-voltage networks , which distribute the electric power to the widest class of end users, the main concern for the design of earthing systems is the safety of consumers who use the electric appliances and their protection against electric shocks. The earthing system, in combination with protective devices such as fuses and residual current devices, must ultimately ensure that a person does not come into contact with a metallic object whose potential relative to the person's potential exceeds a safe threshold, typically set at about 50 V AC. Whilst historically there has been considerable national variation, most developed countries introduced 220 V, 230 V, or 240 V AC sockets with earthed contacts either just before or soon after World War II. However, in the United States and Canada, where the supply voltage is only 120 V relative to ground (two opposite-phase 120 V lines are used to provide 240 V), power outlets installed before the mid-1960s generally did not include a ground (earth) pin. In the developing world, local wiring practices may or may not provide a connection to an earth conductor. On low-voltage electricity networks with a phase-to-neutral voltage exceeding 240 V to 690 V, which are mostly used in industry, mining equipment, and machines rather than publicly accessible networks, the earthing system design is equally important from a safety point of view as for domestic users.",
   "id": "wikipedia1-1"
  },
  {
   "id": "q-touch-50",
   "type": "mcq",
   "stage": "learn",
   "level": 5.2,
   "q": "Earthing and protective devices together aim to keep the voltage you could touch on metalwork below about what?",
   "options": [
    "50 V AC",
    "230 V AC",
    "12 V AC",
    "110 V AC"
   ],
   "answer": 0,
   "why": "The text: a threshold typically set at about 50 V AC. Above that a shock through the body can be dangerous, so a fault must either never raise metalwork that high or be cleared fast. 230 V is the supply itself; 110 V is the reduced site supply, still above it at the extremes.",
   "added": true,
   "after": "wikipedia1-1"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "Low-voltage systems",
   "html": "<p>The US <a href=\"https://en.wikipedia.org/wiki/National_Electrical_Code\">National Electrical Code</a> permitted the use of the supply neutral wire as the equipment enclosure connection to ground from 1947 to 1996 for <a href=\"https://en.wikipedia.org/wiki/Kitchen_stove\">ranges</a> (including separate <a href=\"https://en.wikipedia.org/wiki/Cooktop\">cooktops</a> and ovens) and from 1953 to 1996 for clothes dryers, whether plug-in or permanently fixed, provided that the circuit originated in the main service panel. Normal imbalances in the circuit would create small equipment voltages with respect to Earth; a failure of the neutral conductor or connections would allow the equipment to go to full 120 volts, an easily lethal situation. The 1996 and newer editions of the NEC no longer permit this practice. For similar reasons, most countries now mandate dedicated protective earth connections in consumer wiring, a practice that has become nearly universal. In distribution networks however, where connections are fewer and less vulnerable, many countries do permit earth and neutral functions to share a conductor (see PEN conductor).</p><p>If the fault path between exposed conductive parts and the supply has sufficiently low impedance, then should such a part accidentally become energized, the fault current will cause the circuit overcurrent protection device (fuse or circuit breaker) to open, clearing the fault. However, if the impedance of the fault path is too high, then fault currents may not trip the overcurrent protection device quickly enough to meet the requirements of local electrical regulations. This is often the case with a TT-type earthing system. In such cases use of a residual-current device (RCD) may allow the required disconnection times to be met.</p>",
   "body": "The US National Electrical Code permitted the use of the supply neutral wire as the equipment enclosure connection to ground from 1947 to 1996 for ranges (including separate cooktops and ovens) and from 1953 to 1996 for clothes dryers, whether plug-in or permanently fixed, provided that the circuit originated in the main service panel. Normal imbalances in the circuit would create small equipment voltages with respect to Earth; a failure of the neutral conductor or connections would allow the equipment to go to full 120 volts, an easily lethal situation. The 1996 and newer editions of the NEC no longer permit this practice. For similar reasons, most countries now mandate dedicated protective earth connections in consumer wiring, a practice that has become nearly universal. In distribution networks however, where connections are fewer and less vulnerable, many countries do permit earth and neutral functions to share a conductor (see PEN conductor). If the fault path between exposed conductive parts and the supply has sufficiently low impedance, then should such a part accidentally become energized, the fault current will cause the circuit overcurrent protection device (fuse or circuit breaker) to open, clearing the fault. However, if the impedance of the fault path is too high, then fault currents may not trip the overcurrent protection device quickly enough to meet the requirements of local electrical regulations. This is often the case with a TT-type earthing system. In such cases use of a residual-current device (RCD) may allow the required disconnection times to be met.",
   "id": "wikipedia1-2"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "IEC terminology",
   "html": "<p><a href=\"https://en.wikipedia.org/wiki/International_standard\">International standard</a> <a href=\"https://en.wikipedia.org/wiki/IEC_60364\">IEC 60364</a> distinguishes three families of earthing arrangements, using the two-letter codes — <strong>TN</strong>, <strong>TT</strong>, and <strong>IT</strong>.</p><p>The first letter indicates the relationship between the power-supply (generator or transformer) and <a href=\"https://en.wikipedia.org/wiki/Ground_(electricity)\">Earth</a>:</p><dl><dd><strong>\"T\"</strong> — Direct connection of a point to Earth.</dd> <dd><strong>\"I\"</strong> — All live parts isolated from Earth, or one point connected to Earth through an impedance.</dd></dl><p>The second letter indicates the relationship between the exposed-conductive-parts of the installation, and Earth:</p><dl><dd><strong>\"T\"</strong> — Direct connection to Earth, independent of a power-supply connection to Earth.</dd> <dd><strong>\"N\"</strong> — Direct connection to the point on the power-supply where the power-supply connects to Earth. This point is typically the neutral point of a star-connected transformer, from where a neutral connection might also be provided.</dd></dl><p>Any subsequent letter(s) indicate:</p><dl><dd><strong>\"S\"</strong> — Neutral and protective functions provided by separate conductors.</dd> <dd><strong>\"C\"</strong> — Neutral and protective functions provided by the same single conductor (PEN conductor).</dd></dl><p>The letters can reasonably be assumed to derive from French wording (the IEC standard is written in both French and English), with <em>T</em> deriving from <em>terre</em> (Earth); <em>N</em> from <em>neutre</em> (neutral); <em>S</em> from <em>séparé</em> (separate); <em>C</em> from <em>combiné</em> (combined); and <em>I</em> from both <em>isolé</em> and <em>impédance</em> (isolation and impedance — the two key details of an IT system).</p>",
   "body": "International standard IEC 60364 distinguishes three families of earthing arrangements, using the two-letter codes — TN , TT , and IT . The first letter indicates the relationship between the power-supply (generator or transformer) and Earth : \"T\" — Direct connection of a point to Earth. \"I\" — All live parts isolated from Earth, or one point connected to Earth through an impedance. The second letter indicates the relationship between the exposed-conductive-parts of the installation, and Earth: \"T\" — Direct connection to Earth, independent of a power-supply connection to Earth. \"N\" — Direct connection to the point on the power-supply where the power-supply connects to Earth. This point is typically the neutral point of a star-connected transformer, from where a neutral connection might also be provided. Any subsequent letter(s) indicate: \"S\" — Neutral and protective functions provided by separate conductors. \"C\" — Neutral and protective functions provided by the same single conductor (PEN conductor). The letters can reasonably be assumed to derive from French wording (the IEC standard is written in both French and English), with T deriving from terre (Earth); N from neutre (neutral); S from séparé (separate); C from combiné (combined); and I from both isolé and impédance (isolation and impedance — the two key details of an IT system).",
   "id": "wikipedia1-3"
  },
  {
   "id": "q-letters-match",
   "type": "match",
   "stage": "learn",
   "q": "Match each letter of an IEC 60364 earthing code to what it means.",
   "pairs": [
    [
     "T (first letter)",
     "A point of the supply connected straight to Earth"
    ],
    [
     "I (first letter)",
     "The supply isolated from Earth, or earthed through an impedance"
    ],
    [
     "N (second letter)",
     "Exposed metal joined to the supply's earthed point"
    ],
    [
     "S",
     "Neutral and protective earth as separate conductors"
    ],
    [
     "C",
     "Neutral and protective earth in one conductor (PEN)"
    ]
   ],
   "why": "First letter: the supply and Earth. Second: your exposed metalwork and Earth. Then S or C for separate or combined neutral and earth. From the French: terre, isolé, neutre, séparé, combiné.",
   "added": true,
   "after": "wikipedia1-3"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "Types of TN system",
   "html": "<p>In a <strong>TN</strong> earthing system, one of the points in the supply <a href=\"https://en.wikipedia.org/wiki/Transformer\">transformer</a> is directly connected with Earth, usually the <em>neutral-star-point</em> in a <em>star-connected</em> supply transformer, the same point from which a neutral (N) connection would be provided. Exposed-conductive-parts within a consumer installation are connected with Earth via this connection at the transformer, and thus via the supply cable(s). The conductor that connects an exposed-conductive-part of the consumer's electrical installation to Earth is called the <em>protective earth</em> (<em>PE</em>; see also: <a href=\"https://en.wikipedia.org/wiki/Ground_(electricity)\">Ground</a>) conductor.</p><p>This arrangement is a current standard for residential and industrial electric systems particularly in Europe.</p><p>Three variants of TN systems are distinguished:</p><dl><dt>TN−S</dt><dd>PE and N are entirely separate conductors. If a neutral conductor is provided, and if the point from which the transformer connects to Earth is the <em>neutral-star-point</em>, then PE and N conductors will be connected at this one and only point within the system. Note that the armoring of the supply cable is commonly used as the PE conductor between the transformer and installation rather than a dedicated conductor within the supply cable.</dd> <dt>TN−C</dt><dd>A single combined PEN conductor (PE+N) fulfils the functions of both a PE and an N conductor. This is not only so for the supply cable but within the consumer installation also (no separation of neutral and earthing). In 230/400 V consumer systems this is normally only used with distribution circuits.</dd> <dt>TN−C−S</dt><dd>Part of the system uses a combined PEN conductor, which is at some point split up into separate PE and N conductors. The combined PEN conductor typically spans between the transformer and the consumer installation, with separate earth and neutral conductors used within the installation.</dd></dl>",
   "body": "In a TN earthing system, one of the points in the supply transformer is directly connected with Earth, usually the neutral-star-point in a star-connected supply transformer, the same point from which a neutral (N) connection would be provided. Exposed-conductive-parts within a consumer installation are connected with Earth via this connection at the transformer, and thus via the supply cable(s). The conductor that connects an exposed-conductive-part of the consumer's electrical installation to Earth is called the protective earth ( PE ; see also: Ground ) conductor. This arrangement is a current standard for residential and industrial electric systems particularly in Europe. Three variants of TN systems are distinguished: TN−S PE and N are entirely separate conductors. If a neutral conductor is provided, and if the point from which the transformer connects to Earth is the neutral-star-point , then PE and N conductors will be connected at this one and only point within the system. Note that the armoring of the supply cable is commonly used as the PE conductor between the transformer and installation rather than a dedicated conductor within the supply cable. TN−C A single combined PEN conductor (PE+N) fulfils the functions of both a PE and an N conductor. This is not only so for the supply cable but within the consumer installation also (no separation of neutral and earthing). In 230/400 V consumer systems this is normally only used with distribution circuits. TN−C−S Part of the system uses a combined PEN conductor, which is at some point split up into separate PE and N conductors. The combined PEN conductor typically spans between the transformer and the consumer installation, with separate earth and neutral conductors used within the installation.",
   "id": "wikipedia1-4"
  },
  {
   "id": "q-decode-tncs",
   "type": "mcq",
   "stage": "learn",
   "level": 5.6,
   "q": "Read the code **TN-C-S** letter by letter. What does it describe?",
   "options": [
    "Supply earthed; metal tied to its neutral point; combined N and PE, then separate",
    "Supply earthed; metal on its own electrode; combined N and PE throughout",
    "Supply isolated; metal earthed locally; separate N and PE throughout",
    "Supply earthed; metal tied to its neutral point; separate N and PE throughout"
   ],
   "answer": 0,
   "why": "T: the supply transformer's neutral is earthed. N: your exposed metal goes back to that point through the supply cable. C then S: a combined PEN conductor in the supply, split into separate neutral and earth at the cut-out. The last option is TN-S; the second is near TT.",
   "added": true,
   "after": "wikipedia1-4"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "Types of TN system",
   "html": "<p>In the UK, a common practice with TN-C-S is to connect the combined PEN supply conductor to Earth at multiple points along its length between the source transformer and the consumer installation. This is known as <strong>protective multiple earthing (PME)</strong>. This is so common that consequently PME is often incorrectly used as a synonym. Similar systems in Australia and New Zealand are designated as <strong>multiple earthed neutral (MEN)</strong> and, in North America, as <strong>multi-grounded neutral (MGN)</strong>.</p><p>It is possible to have both TN-S and TN-C-S supplies taken from the same transformer. For example, the sheaths on some underground cables corrode and stop providing good earth connections, and so homes where high resistance \"bad earths\" are found may be converted to TN-C-S. This is only possible on a network when the neutral is suitably robust against failure. Conversion is not always possible. The PEN must be suitably reinforced against failure, as an open circuit PEN can impress full phase voltage on any exposed metal connected to the system earth downstream of the break. The alternative is to convert the installation to TT.</p><p>The main attraction of a TN system is that the low impedance earth path means that overcurrent protection devices can usually cut off the supply suitably quickly in the event of a (line-to-) earth fault. This is not typically the case for TT systems. The invention of residual current devices (RCDs) provided another means of protection from earth faults, which can be critical for a TT system as an RCD is often the only means of achieving suitable quick disconnection times, but is simply used as a secondary layer of protection in a TN system.</p>",
   "body": "In the UK, a common practice with TN-C-S is to connect the combined PEN supply conductor to Earth at multiple points along its length between the source transformer and the consumer installation. This is known as protective multiple earthing (PME) . This is so common that consequently PME is often incorrectly used as a synonym. Similar systems in Australia and New Zealand are designated as multiple earthed neutral (MEN) and, in North America, as multi-grounded neutral (MGN) . It is possible to have both TN-S and TN-C-S supplies taken from the same transformer. For example, the sheaths on some underground cables corrode and stop providing good earth connections, and so homes where high resistance \"bad earths\" are found may be converted to TN-C-S. This is only possible on a network when the neutral is suitably robust against failure. Conversion is not always possible. The PEN must be suitably reinforced against failure, as an open circuit PEN can impress full phase voltage on any exposed metal connected to the system earth downstream of the break. The alternative is to convert the installation to TT. The main attraction of a TN system is that the low impedance earth path means that overcurrent protection devices can usually cut off the supply suitably quickly in the event of a (line-to-) earth fault. This is not typically the case for TT systems. The invention of residual current devices (RCDs) provided another means of protection from earth faults, which can be critical for a TT system as an RCD is often the only means of achieving suitable quick disconnection times, but is simply used as a secondary layer of protection in a TN system.",
   "id": "wikipedia1-5"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "Types of TN system",
   "html": "<p>A danger of TN-C-S systems, especially for installations in rural locations where supplies are more likely to be provided with overhead cables exposed to the elements, or certain kinds of installations such as supplies to caravans or boats, is the risk of an <em>open</em> or <em>broken PEN</em> fault whereby the supply PEN conductor is severed or significantly corroded. In such a scenario current will take any alternate path available, and since extraneous-conductive-parts like water and gas pipes should be bonded to an installation's earthing, and the earthing is tied to the neutral, neutral current can still flow via the Earth, potentially passing through neighbouring properties (if their neutral is still intact), and voltage-to-Earth can rise significantly, especially should the break occur upstream of properties on different supply phases, in which case the <em>floating neutral</em> could cause voltage to rise as high as three-phase line-to-line voltage (400 V nominal in the UK). Hypothetically if no complete path existed for current to flow, then exposed-conductive-parts would rise to line voltage. PME helps mitigate risk somewhat. The danger is serious enough that the UK Electricity Safety, Quality and Continuity Regulations 2002 forbids use of PEN conductors to supply caravans and boats where simultaneous contact with Earth is especially high.</p><p>TN-C systems are not permitted in some countries. The UK for instance forbids it in the Electricity Safety, Quality and Continuity Regulations 2002. Note that an RCD cannot work on a TN-C system.</p>",
   "body": "A danger of TN-C-S systems, especially for installations in rural locations where supplies are more likely to be provided with overhead cables exposed to the elements, or certain kinds of installations such as supplies to caravans or boats, is the risk of an open or broken PEN fault whereby the supply PEN conductor is severed or significantly corroded. In such a scenario current will take any alternate path available, and since extraneous-conductive-parts like water and gas pipes should be bonded to an installation's earthing, and the earthing is tied to the neutral, neutral current can still flow via the Earth, potentially passing through neighbouring properties (if their neutral is still intact), and voltage-to-Earth can rise significantly, especially should the break occur upstream of properties on different supply phases, in which case the floating neutral could cause voltage to rise as high as three-phase line-to-line voltage (400 V nominal in the UK). Hypothetically if no complete path existed for current to flow, then exposed-conductive-parts would rise to line voltage. PME helps mitigate risk somewhat. The danger is serious enough that the UK Electricity Safety, Quality and Continuity Regulations 2002 forbids use of PEN conductors to supply caravans and boats where simultaneous contact with Earth is especially high. TN-C systems are not permitted in some countries. The UK for instance forbids it in the Electricity Safety, Quality and Continuity Regulations 2002. Note that an RCD cannot work on a TN-C system.",
   "id": "wikipedia1-6"
  },
  {
   "id": "q-open-pen",
   "type": "mcq",
   "stage": "learn",
   "q": "What is the danger if the PEN conductor of a TN-C-S (PME) supply breaks?",
   "options": [
    "Earthed metalwork can rise towards line voltage",
    "The RCD trips and cannot be reset",
    "The supply voltage falls to zero safely",
    "The earth electrode overheats"
   ],
   "answer": 0,
   "why": "Earth and neutral are the same conductor in the supply. With it broken, neutral current seeks other paths, through bonded pipes and the ground, and exposed metal can rise to a dangerous voltage, up to the line-to-line voltage in the worst case. That is why the ESQCR bans PEN supplies to caravans and boats, and why EV chargers on PME need special measures.",
   "added": true,
   "after": "wikipedia1-6"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "TT system",
   "html": "<p>In a <strong>TT</strong> earthing system, just as with a TN system, there is a direct connection to Earth at the supply transformer. But, unlike TN, the exposed-conductive-parts at the consumer installation are independent from it, instead having an entirely separate connection to Earth via a local earth electrode (sometimes referred to as the <em>terra firma</em> connection). I.e. there is no 'earth wire' between supply and consumer, only a connection through the mass of the Earth.</p><p>The big advantage of the TT earthing system is the reduced conducted interference from other users' connected equipment. TT has always been preferable for special applications like telecommunication sites that benefit from the interference-free earthing. Also, TT systems do not pose any serious risks in the case of a broken neutral conductor. In addition, in locations where power is distributed overhead, earth conductors are not at risk of becoming live should any overhead distribution conductor be fractured by, say, a fallen tree or branch.</p><p>A big disadvantage of TT systems is that the impedance of the earth path is often so high that it can prevent overcurrent protection devices from breaking the supply sufficiently quickly to meet safety regulation. This issue though can be addressed by instead relying upon RCD protection, which does not require a large fault current to activate. In the pre-RCD era the TT earthing system was unattractive for general use because of this difficulty of achieving reliable automatic disconnection of supply (ADS).</p>",
   "body": "In a TT earthing system, just as with a TN system, there is a direct connection to Earth at the supply transformer. But, unlike TN, the exposed-conductive-parts at the consumer installation are independent from it, instead having an entirely separate connection to Earth via a local earth electrode (sometimes referred to as the terra firma connection). I.e. there is no 'earth wire' between supply and consumer, only a connection through the mass of the Earth. The big advantage of the TT earthing system is the reduced conducted interference from other users' connected equipment. TT has always been preferable for special applications like telecommunication sites that benefit from the interference-free earthing. Also, TT systems do not pose any serious risks in the case of a broken neutral conductor. In addition, in locations where power is distributed overhead, earth conductors are not at risk of becoming live should any overhead distribution conductor be fractured by, say, a fallen tree or branch. A big disadvantage of TT systems is that the impedance of the earth path is often so high that it can prevent overcurrent protection devices from breaking the supply sufficiently quickly to meet safety regulation. This issue though can be addressed by instead relying upon RCD protection, which does not require a large fault current to activate. In the pre-RCD era the TT earthing system was unattractive for general use because of this difficulty of achieving reliable automatic disconnection of supply (ADS).",
   "id": "wikipedia1-7"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "TT system",
   "html": "<p>In some countries (such as the UK) TT is recommended for situations where a low impedance equipotential zone is impractical to maintain by bonding, where there is significant outdoor wiring, such as supplies to mobile homes and some agricultural settings, or where a high fault current could pose other dangers, such as at fuel depots or marinas. The TT earthing system is used throughout Spain and Japan, with RCD units in most industrial settings or even at home. This can impose added requirements on <a href=\"https://en.wikipedia.org/wiki/Variable_frequency_drive\">variable frequency drives</a> and <a href=\"https://en.wikipedia.org/wiki/Switched-mode_power_supplies\">switched-mode power supplies</a> which often have substantial filters passing high frequency noise to the ground conductor.</p>",
   "body": "In some countries (such as the UK) TT is recommended for situations where a low impedance equipotential zone is impractical to maintain by bonding, where there is significant outdoor wiring, such as supplies to mobile homes and some agricultural settings, or where a high fault current could pose other dangers, such as at fuel depots or marinas. The TT earthing system is used throughout Spain and Japan, with RCD units in most industrial settings or even at home. This can impose added requirements on variable frequency drives and switched-mode power supplies which often have substantial filters passing high frequency noise to the ground conductor.",
   "id": "wikipedia1-8"
  },
  {
   "id": "q-when-tt",
   "type": "mcq",
   "stage": "learn",
   "q": "Where does UK practice recommend a TT earthing system?",
   "options": [
    "Long outdoor wiring, farms, mobile homes, marinas",
    "Hospital operating theatres",
    "Every new house in a town",
    "Data centres that need the lowest loop impedance"
   ],
   "answer": 0,
   "why": "TT suits places where a low-impedance equipotential zone is hard to keep by bonding, where there is a lot of outdoor wiring, or where a large fault current would itself be dangerous (fuel depots, marinas). Its high loop impedance means an RCD does the disconnecting. Theatres use IT for continuity; town houses are mostly TN-C-S.",
   "added": true,
   "after": "wikipedia1-8"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "IT system",
   "html": "<p>In an <strong>IT</strong> earthing system, the electrical distribution system either has no connection to Earth at all, or such connection is of very high-<a href=\"https://en.wikipedia.org/wiki/Electrical_impedance\">impedance</a>.</p><p>In IT systems, a single insulation fault is unlikely to cause dangerous currents to flow through a human body in contact with Earth, because either no fault path exists for fault current to flow through, or otherwise it is of high impedance. This system enables one or more faults to occur between one live conductor and earthing, known as a <em>first fault</em> condition, without triggering automatic disconnection of supply. Instead the condition might trigger a monitoring device into raising an alarm. A <em>second fault</em> condition occurs when one or more additional live conductors also short to earthing, in which case a significant surge of current can flow between the shorted live conductors, via the earthing, and the supply should be cut off. This system can be useful for installations such as hospitals, where circuit disconnection itself can have life threatening implications (for instance should life support systems or an active surgical operation lose power). An alarm being raised in the event of a first fault provides an opportunity for staff to take corrective action which could avoid such loss of power.</p><p>In a multi-phase system, if one of the line conductors made contact with earth, it would cause the other phase conductors to rise from normal phase-neutral voltage, to phase-phase voltage (relative to earth). IT systems also experience larger transient overvoltages than other systems.</p>",
   "body": "In an IT earthing system, the electrical distribution system either has no connection to Earth at all, or such connection is of very high- impedance . In IT systems, a single insulation fault is unlikely to cause dangerous currents to flow through a human body in contact with Earth, because either no fault path exists for fault current to flow through, or otherwise it is of high impedance. This system enables one or more faults to occur between one live conductor and earthing, known as a first fault condition, without triggering automatic disconnection of supply. Instead the condition might trigger a monitoring device into raising an alarm. A second fault condition occurs when one or more additional live conductors also short to earthing, in which case a significant surge of current can flow between the shorted live conductors, via the earthing, and the supply should be cut off. This system can be useful for installations such as hospitals, where circuit disconnection itself can have life threatening implications (for instance should life support systems or an active surgical operation lose power). An alarm being raised in the event of a first fault provides an opportunity for staff to take corrective action which could avoid such loss of power. In a multi-phase system, if one of the line conductors made contact with earth, it would cause the other phase conductors to rise from normal phase-neutral voltage, to phase-phase voltage (relative to earth). IT systems also experience larger transient overvoltages than other systems.",
   "id": "wikipedia1-9"
  },
  {
   "id": "q-it-first-fault",
   "type": "mcq",
   "stage": "learn",
   "q": "In an IT system, one live conductor faults to earth. What normally happens?",
   "options": [
    "Nothing is disconnected; a monitor raises an alarm",
    "The supply trips at once",
    "The neutral carries the fault current",
    "The RCD trips the whole installation"
   ],
   "answer": 0,
   "why": "With the supply isolated from Earth, a first fault has no path for a big current, so the supply carries on and an insulation monitor alarms. A second fault on another conductor would make a short between them, so it must be found and cleared before then. That continuity is why IT is used in hospitals.",
   "added": true,
   "after": "wikipedia1-9"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "Comparison",
   "html": "<table> <tbody><tr> <th></th> <th>TT</th> <th>IT</th> <th>TN-S</th> <th>TN-C</th> <th>TN-C-S</th></tr> <tr> <td>Earth fault loop impedance</td> <td>High</td> <td>Highest</td> <td>Low</td> <td>Low</td> <td>Low</td></tr> <tr> <td>RCD required?</td> <td>Yes, often mandatory</td> <td>Preferred</td> <td>Optional</td> <td>N/A</td> <td>Optional</td></tr> <tr> <td>Earth electrode needed at site?</td> <td>Yes</td> <td>Yes</td> <td>No</td> <td>No</td> <td>Optional</td></tr> <tr> <td>Broken PEN danger</td> <td>N/A</td> <td>N/A</td> <td>N/A</td> <td>Highest</td> <td>High</td></tr> <tr> <td>Safety</td> <td>Safe</td> <td>Less Safe</td> <td>Safest</td> <td>Least Safe</td> <td>Safe</td></tr> <tr> <td>Electromagnetic interference</td> <td>Least</td> <td>Least</td> <td>Low</td> <td>High</td> <td>Low</td></tr> <tr> <td>Safety risks</td> <td>High loop impedance (step voltages)</td> <td>Overvoltage</td> <td>Broken PE</td> <td>Broken PEN</td> <td>Broken PEN</td></tr> <tr> <td>Advantages</td> <td>Safe and reliable</td> <td>Continuity of operation, cost</td> <td>Safest</td> <td>Cost</td> <td>Safety and cost</td></tr> </tbody></table><h4>Other terminologies</h4><p>While the national wiring regulations for buildings of many countries follow the <a href=\"https://en.wikipedia.org/wiki/IEC_60364\">IEC 60364</a> terminology, in North America (United States and Canada), the term \"equipment grounding conductor\" refers to equipment grounds and ground wires on branch circuits, and \"grounding electrode conductor\" is used for conductors bonding an earth/ground rod, electrode or similar to a service panel. The \"local\" earth/ground electrode provides \"system grounding\" at each building where it is installed.</p><p>The \"grounded\" current carrying conductor is the system \"neutral\".</p><p>Australian and New Zealand standards use a modified <em>protective multiple earthing</em> (<em>PME</em> ) system called <em>multiple earthed neutral (MEN)</em>. The neutral is grounded (earthed) at each consumer service point thereby effectively bringing the neutral potential difference towards zero along the whole length of <a href=\"https://en.wikipedia.org/wiki/Low_voltage\">LV</a> lines. In North America, the term <em>multigrounded neutral (MGN)</em> is used.</p><p>In the UK and some Commonwealth countries, the term \"PNE\", meaning phase-neutral-earth is used to indicate that three (or more for non-single-phase connections) conductors are used, i.e., PN-S.</p>",
   "body": "TT IT TN-S TN-C TN-C-S Earth fault loop impedance High Highest Low Low Low RCD required? Yes, often mandatory Preferred Optional N/A Optional Earth electrode needed at site? Yes Yes No No Optional Broken PEN danger N/A N/A N/A Highest High Safety Safe Less Safe Safest Least Safe Safe Electromagnetic interference Least Least Low High Low Safety risks High loop impedance (step voltages) Overvoltage Broken PE Broken PEN Broken PEN Advantages Safe and reliable Continuity of operation, cost Safest Cost Safety and cost Other terminologies While the national wiring regulations for buildings of many countries follow the IEC 60364 terminology, in North America (United States and Canada), the term \"equipment grounding conductor\" refers to equipment grounds and ground wires on branch circuits, and \"grounding electrode conductor\" is used for conductors bonding an earth/ground rod, electrode or similar to a service panel. The \"local\" earth/ground electrode provides \"system grounding\" at each building where it is installed. The \"grounded\" current carrying conductor is the system \"neutral\". Australian and New Zealand standards use a modified protective multiple earthing ( PME ) system called multiple earthed neutral (MEN) . The neutral is grounded (earthed) at each consumer service point thereby effectively bringing the neutral potential difference towards zero along the whole length of LV lines. In North America, the term multigrounded neutral (MGN) is used. In the UK and some Commonwealth countries, the term \"PNE\", meaning phase-neutral-earth is used to indicate that three (or more for non-single-phase connections) conductors are used, i.e., PN-S.",
   "id": "wikipedia1-10"
  },
  {
   "id": "q-loop-order",
   "type": "order",
   "stage": "learn",
   "level": 6.4,
   "q": "Put these earthing systems in order of their earth fault loop impedance, lowest first.",
   "items": [
    "TN-C-S or TN-S",
    "TT",
    "IT"
   ],
   "why": "TN systems return a fault through metal conductors all the way to the transformer: low impedance, so a fuse or MCB can clear it. TT returns it through the ground and an electrode: high. IT has no deliberate path at all: highest. Typical UK Ze figures: 0.35 Ω (TN-C-S), 0.8 Ω (TN-S), 21 Ω plus the electrode (TT).",
   "added": true,
   "after": "wikipedia1-10"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "Earth leakage protection",
   "html": "<p>To avoid accidental shock, current sensing devices are used at installations to isolate the power when leakage current exceeds a certain limit. RCDs are used for this purpose. Previously, for a short period before the invention of the RCD, <a href=\"https://en.wikipedia.org/wiki/Earth-leakage_circuit_breaker\">voltage-operated earth leakage circuit breaker (VO-ELCB)</a> devices were used. In industrial applications, earth leakage relays are used with separate core balanced current transformers. This protection works in the range of milli-Amps and can be set from 30 mA to 3000 mA.</p><h4>Earth connectivity check</h4><p>A separate pilot wire is run from distribution/ equipment supply system in addition to earth wire, to supervise the continuity of the wire. This is used in the trailing cables of mining machinery. If the earth wire is broken, the pilot wire allows a sensing device at the source end to interrupt power to the machine. This type of circuit is a must for portable heavy electric equipment (like <a href=\"https://en.wikipedia.org/wiki/LHD_(Load,_Haul,_Dump_machine)\">LHD (Load, Haul, Dump machine)</a>) being used in underground mines.</p>",
   "body": "To avoid accidental shock, current sensing devices are used at installations to isolate the power when leakage current exceeds a certain limit. RCDs are used for this purpose. Previously, for a short period before the invention of the RCD, voltage-operated earth leakage circuit breaker (VO-ELCB) devices were used. In industrial applications, earth leakage relays are used with separate core balanced current transformers. This protection works in the range of milli-Amps and can be set from 30 mA to 3000 mA. Earth connectivity check A separate pilot wire is run from distribution/ equipment supply system in addition to earth wire, to supervise the continuity of the wire. This is used in the trailing cables of mining machinery. If the earth wire is broken, the pilot wire allows a sensing device at the source end to interrupt power to the machine. This type of circuit is a must for portable heavy electric equipment (like LHD (Load, Haul, Dump machine) ) being used in underground mines.",
   "id": "wikipedia1-11"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "Electromagnetic compatibility",
   "html": "<ul><li>In TN-S and TT systems, the consumer has a low-noise connection to Earth, which does not suffer from the voltage that appears on the N conductor as a result of the return currents and the impedance of that conductor. This is of particular importance with some types of telecommunication and measurement equipment.</li> <li>In TT systems, each consumer has its own connection to Earth, and will not notice any currents that may be caused by other consumers on a shared PE line.</li></ul><h4>Regulations</h4><ul><li>In the UK the Electricity Safety, Quality and Continuity Regulations 2002 (GB; 2012 for NI) governs electrical supplies. Highlights include: TN-C supplies are forbidden; Cable armouring (\"outer conductor of a line with concentric conductors\") must be connected to Earth; Every supply neutral must be connected to Earth; Consumers are forbidden from combining earth and neutral within their installations; and PEN conductor based supplies (TN-C-S) are forbidden to caravans and boats.</li> <li>In the United States <a href=\"https://en.wikipedia.org/wiki/National_Electrical_Code_(US)\">National Electrical Code</a> and <a href=\"https://en.wikipedia.org/wiki/Canadian_Electrical_Code\">Canadian Electrical Code</a>, the supply from the distribution transformer must be TN-C-S. The neutral must be connected to earth only on the supply side of the customer's disconnecting switch.</li> <li>In <a href=\"https://en.wikipedia.org/wiki/Argentina\">Argentina</a>, <a href=\"https://en.wikipedia.org/wiki/Australia\">Australia</a> (TN-C-S), <a href=\"https://en.wikipedia.org/wiki/France\">France</a> (TT), <a href=\"https://en.wikipedia.org/wiki/Israel\">Israel</a> (TN-C-S), and New Zealand (TN-C-S), the customers must provide their own ground connections.</li> <li>In Australia and New Zealand, the <em>multiple earthed neutral (MEN)</em> earthing system is used, described in Section 5 of AS/NZS 3000. For a low-voltage (e.g. domestic) customer, this means TN-C-S, with the neutral connected to Earth multiple times between the supply transformer and the consumer installation, and with the neutral-earth split occurring from the Main Switchboard.</li> <li>In Japan building wiring uses TT earthing in most installations.</li> <li>In <a href=\"https://en.wikipedia.org/wiki/Denmark\">Denmark</a> the high voltage regulation (Stærkstrømsbekendtgørelsen) and <a href=\"https://en.wikipedia.org/wiki/Malaysia\">Malaysia</a> the Electricity Ordinance 1994 states that all consumers must use TT earthing, though in rare cases TN-C-S may be allowed (used in the same manner as in the United States). Rules are different when it comes to larger companies.</li> <li>In <a href=\"https://en.wikipedia.org/wiki/India\">India</a> as per <a href=\"https://en.wikipedia.org/wiki/Central_Electricity_Authority_Regulations\">Central Electricity Authority Regulations</a>, CEAR, 2010, rule 41, there is provision of earthing, neutral wire of a 3-phase, 4-wire system and the additional third wire of a 2-phase, 3-wire system. Earthing is to be done with two separate connections. The grounding system must also have a minimum of two or more earth pits (electrodes) to better ensure proper grounding. According to rule 42, an installation with a connected load above 5 kW exceeding 250 V shall have a suitable earth leakage protective device to isolate the load in case of earth fault or leakage.</li></ul>",
   "body": "In TN-S and TT systems, the consumer has a low-noise connection to Earth, which does not suffer from the voltage that appears on the N conductor as a result of the return currents and the impedance of that conductor. This is of particular importance with some types of telecommunication and measurement equipment. In TT systems, each consumer has its own connection to Earth, and will not notice any currents that may be caused by other consumers on a shared PE line. Regulations In the UK the Electricity Safety, Quality and Continuity Regulations 2002 (GB; 2012 for NI) governs electrical supplies. Highlights include: TN-C supplies are forbidden; Cable armouring (\"outer conductor of a line with concentric conductors\") must be connected to Earth; Every supply neutral must be connected to Earth; Consumers are forbidden from combining earth and neutral within their installations; and PEN conductor based supplies (TN-C-S) are forbidden to caravans and boats. In the United States National Electrical Code and Canadian Electrical Code , the supply from the distribution transformer must be TN-C-S. The neutral must be connected to earth only on the supply side of the customer's disconnecting switch. In Argentina , Australia (TN-C-S), France (TT), Israel (TN-C-S), and New Zealand (TN-C-S), the customers must provide their own ground connections. In Australia and New Zealand, the multiple earthed neutral (MEN) earthing system is used, described in Section 5 of AS/NZS 3000. For a low-voltage (e.g. domestic) customer, this means TN-C-S, with the neutral connected to Earth multiple times between the supply transformer and the consumer installation, and with the neutral-earth split occurring from the Main Switchboard. In Japan building wiring uses TT earthing in most installations. In Denmark the high voltage regulation (Stærkstrømsbekendtgørelsen) and Malaysia the Electricity Ordinance 1994 states that all consumers must use TT earthing, though in rare cases TN-C-S may be allowed (used in the same manner as in the United States). Rules are different when it comes to larger companies. In India as per Central Electricity Authority Regulations , CEAR, 2010, rule 41, there is provision of earthing, neutral wire of a 3-phase, 4-wire system and the additional third wire of a 2-phase, 3-wire system. Earthing is to be done with two separate connections. The grounding system must also have a minimum of two or more earth pits (electrodes) to better ensure proper grounding. According to rule 42, an installation with a connected load above 5 kW exceeding 250 V shall have a suitable earth leakage protective device to isolate the load in case of earth fault or leakage.",
   "id": "wikipedia1-12"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "Application examples",
   "html": "<ul><li>In the areas of <a href=\"https://en.wikipedia.org/wiki/United_Kingdom\">UK</a> where underground power cabling is prevalent, the TN-S system is common. Older urban and suburban homes in the UK tend to have TN-S supplies where the earth connection is delivered through a lead sheath of an underground lead-and-paper cable.</li> <li>In <a href=\"https://en.wikipedia.org/wiki/India\">India</a>, supply is generally through TN-S system. Neutral is double grounded at each distribution transformer. Neutral and earth conductors run separately on overhead distribution lines. Separate conductors for overhead lines and armoring of cables are used for earth connection. Additional earth electrodes/pits are installed at each user end to provide redundant path to Earth.</li> <li>Most modern homes in Europe have a TN-C-S earthing system. The combined neutral and earth occurs between the nearest transformer substation and the service cut out (the fuse before the meter). After this, separate earth and neutral cores are used in all the internal wiring.</li> <li>In <a href=\"https://en.wikipedia.org/wiki/Norway\">Norway</a> the IT system with 230 V between the phases is quite extensively used. It is estimated that 70% of all households are connected to the grid via the IT system. Newer residential areas are however mostly built with TN-C-S, in a large degree driven by the fact that <a href=\"https://en.wikipedia.org/wiki/Three-phase_electric_power\">three-phase</a> products for the consumer market - such as electric vehicle charging stations - are developed for the European market where TN systems with 400V between the phases dominate.</li> <li>Laboratory rooms, medical facilities, construction sites, repair workshops, mobile electrical installations, and other environments that are supplied via <a href=\"https://en.wikipedia.org/wiki/Electrical_generator#Engine-generator\">engine-generators</a> where there is an increased risk of insulation faults, often use an IT earthing arrangement supplied from <a href=\"https://en.wikipedia.org/wiki/Isolation_transformer\">isolation transformers</a>. To mitigate the two-fault issues with IT systems, the isolation transformers should supply only a small number of loads each and should be protected with an <a href=\"https://en.wikipedia.org/wiki/Insulation_monitoring_device\">insulation monitoring device</a> (generally used only by medical, railway or military IT systems, because of cost).</li> <li>In remote areas, where the cost of an additional PE conductor outweighs the cost of a local Earth connection, TT systems are commonly used in some countries, especially in older properties or in rural areas, where safety might otherwise be threatened by the fracture of an overhead PE conductor by, say, a fallen tree branch.</li> <li>In <a href=\"https://en.wikipedia.org/wiki/Australia\">Australia</a> the TN-C-S system is in use; however, the wiring rules state that, in addition, each customer must provide a separate connection to Earth, via a dedicated earth electrode. (Any metallic water pipes entering the consumer's premises must also be \"bonded\" to the earthing point at the distribution Switchboard/Panel.) In Australia and New Zealand the connection between the protective earth bar and the neutral bar at the main Switchboard/Panel is called the multiple earthed neutral Link or MEN Link. This MEN link is removable for installation testing purposes, but is connected during normal service by either a locking system (locknuts for instance) or two or more screws. In the MEN system, the integrity of the neutral is paramount. In Australia, new installations must also bond the foundation concrete re-enforcing under wet areas to the protective earth conductor (AS3000), typically increasing the size of the earthing (i.e. reducing resistance), and providing an equipotential plane in areas such as bathrooms. In older installations, it is not uncommon to find only the water pipe bond, and it is allowed to remain as such, but the additional earth electrode must be installed if any upgrade work is done. The incoming protective earth/neutral conductor is connected to a neutral bar (located on the customer's side of the electricity meter's neutral connection) which is then connected via the customer's MEN link to the earth bar – beyond this point, the protective earth and neutral conductors are separate.</li></ul>",
   "body": "In the areas of UK where underground power cabling is prevalent, the TN-S system is common. Older urban and suburban homes in the UK tend to have TN-S supplies where the earth connection is delivered through a lead sheath of an underground lead-and-paper cable. In India , supply is generally through TN-S system. Neutral is double grounded at each distribution transformer. Neutral and earth conductors run separately on overhead distribution lines. Separate conductors for overhead lines and armoring of cables are used for earth connection. Additional earth electrodes/pits are installed at each user end to provide redundant path to Earth. Most modern homes in Europe have a TN-C-S earthing system. The combined neutral and earth occurs between the nearest transformer substation and the service cut out (the fuse before the meter). After this, separate earth and neutral cores are used in all the internal wiring. In Norway the IT system with 230 V between the phases is quite extensively used. It is estimated that 70% of all households are connected to the grid via the IT system. Newer residential areas are however mostly built with TN-C-S, in a large degree driven by the fact that three-phase products for the consumer market - such as electric vehicle charging stations - are developed for the European market where TN systems with 400V between the phases dominate. Laboratory rooms, medical facilities, construction sites, repair workshops, mobile electrical installations, and other environments that are supplied via engine-generators where there is an increased risk of insulation faults, often use an IT earthing arrangement supplied from isolation transformers . To mitigate the two-fault issues with IT systems, the isolation transformers should supply only a small number of loads each and should be protected with an insulation monitoring device (generally used only by medical, railway or military IT systems, because of cost). In remote areas, where the cost of an additional PE conductor outweighs the cost of a local Earth connection, TT systems are commonly used in some countries, especially in older properties or in rural areas, where safety might otherwise be threatened by the fracture of an overhead PE conductor by, say, a fallen tree branch. In Australia the TN-C-S system is in use; however, the wiring rules state that, in addition, each customer must provide a separate connection to Earth, via a dedicated earth electrode. (Any metallic water pipes entering the consumer's premises must also be \"bonded\" to the earthing point at the distribution Switchboard/Panel.) In Australia and New Zealand the connection between the protective earth bar and the neutral bar at the main Switchboard/Panel is called the multiple earthed neutral Link or MEN Link. This MEN link is removable for installation testing purposes, but is connected during normal service by either a locking system (locknuts for instance) or two or more screws. In the MEN system, the integrity of the neutral is paramount. In Australia, new installations must also bond the foundation concrete re-enforcing under wet areas to the protective earth conductor (AS3000), typically increasing the size of the earthing (i.e. reducing resistance), and providing an equipotential plane in areas such as bathrooms. In older installations, it is not uncommon to find only the water pipe bond, and it is allowed to remain as such, but the additional earth electrode must be installed if any upgrade work is done. The incoming protective earth/neutral conductor is connected to a neutral bar (located on the customer's side of the electricity meter's neutral connection) which is then connected via the customer's MEN link to the earth bar – beyond this point, the protective earth and neutral conductors are separate.",
   "id": "wikipedia1-13"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "General requirements for connection with earth",
   "html": "<p>8.—(1) A generator or distributor shall ensure that, so far as is reasonably practicable, his network does not become disconnected from earth in the event of any foreseeable current due to a fault. </p><p>(2) A generator or distributor shall, in respect of any high voltage network which he owns or operates, ensure that— </p><p>(a)the network is connected with earth at, or as near as is reasonably practicable to, the source of voltage but where there is more than one source of voltage in that network, the connection with earth need only be made at one such point; </p><p>(b)the earth electrodes are designed, installed and used in such a manner so as to prevent danger occurring in any low voltage network as a result of any fault in the high voltage network; and </p><p>(c)where the network is connected with earth through a continuously rated arc suppression coil, an automatic warning is given to the generator or distributor (as the case may be) of any fault which causes the arc suppression coil to operate. </p><p>(3) A generator or distributor shall, in respect of any low voltage network which he owns or operates, ensure that— </p><p>(a)the outer conductor of any electric line which has concentric conductors is connected with earth; </p><p>(b)every supply neutral conductor is connected with earth at, or as near as is reasonably practicable to, the source of voltage except that where there is only one point in a network at which consumer’s installations are connected to a single source of voltage, that connection may be made at that point, or at another point nearer to the source of voltage; and </p>",
   "body": "8.—(1) A generator or distributor shall ensure that, so far as is reasonably practicable, his network does not become disconnected from earth in the event of any foreseeable current due to a fault. (2) A generator or distributor shall, in respect of any high voltage network which he owns or operates, ensure that— (a)the network is connected with earth at, or as near as is reasonably practicable to, the source of voltage but where there is more than one source of voltage in that network, the connection with earth need only be made at one such point; (b)the earth electrodes are designed, installed and used in such a manner so as to prevent danger occurring in any low voltage network as a result of any fault in the high voltage network; and (c)where the network is connected with earth through a continuously rated arc suppression coil, an automatic warning is given to the generator or distributor (as the case may be) of any fault which causes the arc suppression coil to operate. (3) A generator or distributor shall, in respect of any low voltage network which he owns or operates, ensure that— (a)the outer conductor of any electric line which has concentric conductors is connected with earth; (b)every supply neutral conductor is connected with earth at, or as near as is reasonably practicable to, the source of voltage except that where there is only one point in a network at which consumer’s installations are connected to a single source of voltage, that connection may be made at that point, or at another point nearer to the source of voltage; and",
   "id": "legislation2-1"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "General requirements for connection with earth",
   "html": "<p>(c)no impedance is inserted in any connection with earth of a low voltage network other than that required for the operation of switching devices or of instruments or equipment for control, telemetry or metering. </p><p>(4) A consumer shall not combine the neutral and protective functions in a single conductor in his consumer’s installation. </p><p>(5) Paragraphs (1) to (3) shall not apply to a network which is situated within a generating station if, and only if, adequate alternative arrangements are in place to prevent danger. </p>",
   "body": "(c)no impedance is inserted in any connection with earth of a low voltage network other than that required for the operation of switching devices or of instruments or equipment for control, telemetry or metering. (4) A consumer shall not combine the neutral and protective functions in a single conductor in his consumer’s installation. (5) Paragraphs (1) to (3) shall not apply to a network which is situated within a generating station if, and only if, adequate alternative arrangements are in place to prevent danger.",
   "id": "legislation2-2"
  },
  {
   "id": "q-consumer-pen",
   "type": "mcq",
   "stage": "learn",
   "q": "Under regulation 8(4) of the ESQCR, what may a consumer **not** do in their own installation?",
   "options": [
    "Combine neutral and protective earth in one conductor",
    "Fit an RCD on a TN-C-S supply",
    "Use a local earth electrode",
    "Run separate neutral and earth conductors"
   ],
   "answer": 0,
   "why": "8(4): a consumer shall not combine the neutral and protective functions in a single conductor in his installation. The combined PEN is allowed only in the distributor's supply, up to the cut-out; after that, neutral and earth stay separate.",
   "added": true,
   "after": "legislation2-2"
  },
  {
   "id": "add-ze",
   "type": "concept",
   "stage": "learn",
   "title": "In the UK: typical Ze",
   "body": "UK distribution network operators quote these **maximum external earth fault loop impedances (Ze)** for a domestic-sized supply:\n\n- **TN-S** (separate earth from the supply cable sheath): 0.8 Ω\n- **TN-C-S** (PME: combined neutral and earth in the supply, split at the cut-out): 0.35 Ω\n- **TT** (the installation's own earth electrode): 21 Ω, not counting the electrode, so an RCD does the disconnecting.\n\nZe is measured at the origin with the main earthing conductor disconnected (and the installation isolated).",
   "added": true
  },
  {
   "id": "add-tncs",
   "type": "mcq",
   "stage": "check",
   "q": "What is a TN-C-S (PME) earthing arrangement?",
   "options": [
    "Neutral and earth combined in the supply, split at the installation",
    "An earth electrode at the installation, nothing from the supply",
    "Separate neutral and earth all the way from the transformer",
    "No earth at all, with an insulation monitor"
   ],
   "answer": 0,
   "why": "The supply's PEN conductor carries both neutral and earth, earthed at many points along the network (protective multiple earthing). At the cut-out they are split into a separate neutral and earth for the installation.",
   "added": true
  },
  {
   "id": "add-tt",
   "type": "mcq",
   "stage": "check",
   "q": "Why does a TT installation almost always rely on an RCD?",
   "options": [
    "Its electrode limits fault current",
    "TT supplies have no neutral",
    "Its MCBs are not allowed by law",
    "RCDs only work on TT systems"
   ],
   "answer": 0,
   "why": "An earth fault current has to return through the ground and the electrode, typically tens or hundreds of ohms. That is far too little current to trip an MCB quickly, but plenty for a 30 mA or 100 mA RCD.",
   "added": true
  },
  {
   "id": "add-zs",
   "type": "numeric",
   "stage": "practise",
   "q": "A circuit has Ze = {ze} Ω and measured R1 + R2 = {r12} Ω. What is its earth fault loop impedance Zs?",
   "vars": {
    "ze": {
     "pick": [
      0.2,
      0.35,
      0.8
     ]
    },
    "r12": {
     "pick": [
      0.15,
      0.3,
      0.45,
      0.9
     ]
    }
   },
   "answer": "ze + r12",
   "unit": "Ω",
   "abs": 0.005,
   "work": "$Z_s = {ze} + {r12} = {answer:2}$ Ω",
   "why": "The fault loop runs from the supply transformer, out on the line conductor, back on the circuit's protective conductor and home through the earthing arrangement: Ze outside the installation plus R1 + R2 inside it.",
   "hint": "Zs = Ze + (R1 + R2).",
   "added": true
  },
  {
   "id": "add-ifault",
   "type": "numeric",
   "stage": "practise",
   "q": "On a 230 V circuit with Zs = {zs} Ω, what is the lowest prospective earth fault current, using BS 7671's factor Cmin = 0.95?",
   "vars": {
    "zs": {
     "pick": [
      0.5,
      0.8,
      1.0,
      1.37,
      2.0
     ]
    }
   },
   "answer": "230 * 0.95 / zs",
   "unit": "A",
   "tolerance": 0.01,
   "work": "$230 \\times 0.95 \\div {zs} = {answer:1}$ A",
   "why": "Cmin allows for the supply voltage being at the bottom of its tolerance. The result is compared with the current the protective device needs to disconnect in time.",
   "hint": "I = U₀ × Cmin ÷ Zs.",
   "added": true
  }
 ]
}
