{
 "id": "plc.process.pid-blocks",
 "imported": {
  "from": "pages",
  "sections": [
   "liii: Different PID equations",
   "liii: Practical PID features and digital PID algorithms"
  ]
 },
 "minutes": 55,
 "sources": [
  "Tony R. Kuphaldt, Lessons In Industrial Instrumentation, Different PID equations. CC BY 4.0, https://creativecommons.org/licenses/by/4.0/. Imported as published, from https://www.ibiblio.org/kuphaldt/socratic/sinst/book/liii.pdf",
  "Tony R. Kuphaldt, Lessons In Industrial Instrumentation, Practical PID features and digital PID algorithms. CC BY 4.0, https://creativecommons.org/licenses/by/4.0/. Imported as published, from https://www.ibiblio.org/kuphaldt/socratic/sinst/book/liii.pdf"
 ],
 "resources": [
  {
   "kind": "read",
   "title": "The original: Different PID equations",
   "url": "media/liii/different-pid-equations-56b988.html",
   "by": "Tony R. Kuphaldt, Lessons In Industrial Instrumentation, as published",
   "when": "during",
   "note": "The part as published: this lesson's cards are its words, cut into parts"
  },
  {
   "kind": "read",
   "title": "The original: Practical PID features and digital PID algorithms",
   "url": "media/liii/practical-pid-features-and-digital-pid-algorithms-86ab7e.html",
   "by": "Tony R. Kuphaldt, Lessons In Industrial Instrumentation, as published",
   "when": "during",
   "note": "The part as published: this lesson's cards are its words, cut into parts"
  },
  {
   "kind": "read",
   "title": "PID controller",
   "url": "media/wikipedia/pid-controller-45d333.html",
   "by": "Wikipedia contributors",
   "when": "after",
   "note": "Another account, from Wikipedia",
   "linked": true
  }
 ],
 "cards": [
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.10 Different PID equations",
   "html": "<p>For better or worse, there are no fewer than three different forms of PID equations implemented in modern PID controllers: the parallel, ideal, and series. Some controllers offer the choice of more than one equation, while others implement just one. It should be noted that more variations of PID equation exist than these three, but that these are the three major variations.</p><h4>29.10.1 Parallel PID equation</h4><p>The equation used to describe PID control so far in this chapter is the simplest form, sometimes called the parallel equation, because each action (P, I, and D) occurs in separate terms of the equation, with the combined effect being a simple sum:</p><figure><img src=\"media/liii/073a7e48d4a5.png\" alt=\"A figure from page 2346 of the original\"></figure><p>In the parallel equation, each action parameter (Kp, τi, τd) is independent of the others. At first, this may seem to be an advantage, for it means each adjustment made to the controller should only affect one aspect of its action. However, there are times when it is better to have the gain parameter affect all three control actions (P, I, and D)15. We may show the independence of the three actions mathematically, by breaking the equation up into three different parts, each one describing its contribution to the output (∆m):</p><figure><img src=\"media/liii/90f3f0312b82.png\" alt=\"A figure from page 2346 of the original\"></figure><p>As you can see, the three portions of this PID equation are completely separate, with each tuning parameter (Kp, τi, and τd) acting independently within its own term of the equation.</p>",
   "body": "For better or worse, there are no fewer than three different forms of PID equations implemented in modern PID controllers: the parallel, ideal, and series. Some controllers offer the choice of more than one equation, while others implement just one. It should be noted that more variations of PID equation exist than these three, but that these are the three major variations. 29.10.1 Parallel PID equation The equation used to describe PID control so far in this chapter is the simplest form, sometimes called the parallel equation, because each action (P, I, and D) occurs in separate terms of the equation, with the combined effect being a simple sum: In the parallel equation, each action parameter (Kp, τi, τd) is independent of the others. At first, this may seem to be an advantage, for it means each adjustment made to the controller should only affect one aspect of its action. However, there are times when it is better to have the gain parameter affect all three control actions (P, I, and D)15. We may show the independence of the three actions mathematically, by breaking the equation up into three different parts, each one describing its contribution to the output (∆m): As you can see, the three portions of this PID equation are completely separate, with each tuning parameter (Kp, τi, and τd) acting independently within its own term of the equation.",
   "id": "liii1-1"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.10 Different PID equations",
   "html": "<p>15An example of a case where it is better for gain (Kp) to influence all three control modes is when a technician re-ranges a transmitter to have a larger or smaller span than before, and must re-tune the controller to maintain the same loop gain as before. If the controller’s PID equation takes the parallel form, the technician must adjust the P, I, and D tuning parameters proportionately. If the controller’s PID equation uses Kp as a factor in all three modes, the technician need only adjust Kp to re-stabilize the loop.</p>",
   "body": "15An example of a case where it is better for gain (Kp) to influence all three control modes is when a technician re-ranges a transmitter to have a larger or smaller span than before, and must re-tune the controller to maintain the same loop gain as before. If the controller’s PID equation takes the parallel form, the technician must adjust the P, I, and D tuning parameters proportionately. If the controller’s PID equation uses Kp as a factor in all three modes, the technician need only adjust Kp to re-stabilize the loop.",
   "id": "liii1-2"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.10.2 Ideal PID equation",
   "html": "<p>An alternate version of the PID equation designed such that the gain (Kp) affects all three actions is called the Ideal or ISA equation:</p><figure><img src=\"media/liii/f08239ed7439.png\" alt=\"A figure from page 2347 of the original\"></figure><p>Here, the gain constant (Kp) is distributed to all terms within the parentheses, equally affecting all three control actions. Increasing Kp in this style of PID controller makes the P, the I, and the D actions equally more aggressive. We may show this mathematically, by breaking the “ideal” equation up into three different parts, each one describing its contribution to the output (∆m):</p><figure><img src=\"media/liii/e0bdbb78bbb4.png\" alt=\"A figure from page 2347 of the original\"></figure><p>As you can see, all three portions of this PID equation are influenced by the gain (Kp) owing to algebraic distribution, but the integral and derivative tuning parameters (τi and τd) act independently within their own terms of the equation.</p>",
   "body": "An alternate version of the PID equation designed such that the gain (Kp) affects all three actions is called the Ideal or ISA equation: Here, the gain constant (Kp) is distributed to all terms within the parentheses, equally affecting all three control actions. Increasing Kp in this style of PID controller makes the P, the I, and the D actions equally more aggressive. We may show this mathematically, by breaking the “ideal” equation up into three different parts, each one describing its contribution to the output (∆m): As you can see, all three portions of this PID equation are influenced by the gain (Kp) owing to algebraic distribution, but the integral and derivative tuning parameters (τi and τd) act independently within their own terms of the equation.",
   "id": "liii1-3"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.10.3 Series PID equation",
   "html": "<p>A third version, with origins in the peculiarities of pneumatic controller mechanisms and analog electronic circuits, is called the Series or Interacting equation:</p><figure><img src=\"media/liii/cfaef505d2dc.png\" alt=\"A figure from page 2348 of the original\"></figure><p>Here, the gain constant (Kp) affects all three actions (P, I, and D) just as with the “ideal” equation. The difference, though, is the fact that both the integral and derivative constants have an effect on proportional action as well! That is to say, adjusting either τi or τd does not merely adjust those actions, but also influences the aggressiveness of proportional action16. We may show this mathematically, by breaking the “series” equation up into three different parts, each one describing its contribution to the output (∆m):</p><figure><img src=\"media/liii/875d32de6cd3.png\" alt=\"A figure from page 2348 of the original\"></figure><figure><img src=\"media/liii/0504fa8d94f7.png\" alt=\"A figure from page 2348 of the original\"></figure><figure><img src=\"media/liii/74e1edb42ea1.png\" alt=\"A figure from page 2348 of the original\"></figure>",
   "body": "A third version, with origins in the peculiarities of pneumatic controller mechanisms and analog electronic circuits, is called the Series or Interacting equation: Here, the gain constant (Kp) affects all three actions (P, I, and D) just as with the “ideal” equation. The difference, though, is the fact that both the integral and derivative constants have an effect on proportional action as well! That is to say, adjusting either τi or τd does not merely adjust those actions, but also influences the aggressiveness of proportional action16. We may show this mathematically, by breaking the “series” equation up into three different parts, each one describing its contribution to the output (∆m):",
   "id": "liii1-4"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.10.3 Series PID equation",
   "html": "<p>As you can see, all three portions of this PID equation are influenced by the gain (Kp) owing to algebraic distribution. However, the proportional term is also affected by the values of the integral and derivative tuning parameters (τi and τd). Therefore, adjusting τi affects both the I and P actions, adjusting τd affects both the D and P actions, and adjusting Kp affects all three actions. This “interacting” equation is an artifact of certain pneumatic and electronic controller designs. Back when these were the dominant technologies, and PID controllers were modularly designed such that integral and derivative actions were separate hardware modules included in a controller at additional cost beyond proportional-only action, the easiest way to implement the integral and derivative actions was in a way that just happened to have an interactive effect on controller gain. In other words, this odd equation form was a sort of compromise made for the purpose of simplifying the physical design of the controller. Interestingly enough, many digital PID controllers are programmed to implement the “interacting” PID equation even though it is no longer an artifact of controller hardware. The rationale for this programming is to have the digital controller behave identically to the legacy analog electronic or pneumatic controller it is replacing. This way, the proven tuning parameters of the old controller may be plugged into the new digital controller, yielding the same results. In essence, this is a form of “backward compatibility” between digital PID control and analog (electronic or pneumatic) PID control.</p>",
   "body": "As you can see, all three portions of this PID equation are influenced by the gain (Kp) owing to algebraic distribution. However, the proportional term is also affected by the values of the integral and derivative tuning parameters (τi and τd). Therefore, adjusting τi affects both the I and P actions, adjusting τd affects both the D and P actions, and adjusting Kp affects all three actions. This “interacting” equation is an artifact of certain pneumatic and electronic controller designs. Back when these were the dominant technologies, and PID controllers were modularly designed such that integral and derivative actions were separate hardware modules included in a controller at additional cost beyond proportional-only action, the easiest way to implement the integral and derivative actions was in a way that just happened to have an interactive effect on controller gain. In other words, this odd equation form was a sort of compromise made for the purpose of simplifying the physical design of the controller. Interestingly enough, many digital PID controllers are programmed to implement the “interacting” PID equation even though it is no longer an artifact of controller hardware. The rationale for this programming is to have the digital controller behave identically to the legacy analog electronic or pneumatic controller it is replacing. This way, the proven tuning parameters of the old controller may be plugged into the new digital controller, yielding the same results. In essence, this is a form of “backward compatibility” between digital PID control and analog (electronic or pneumatic) PID control.",
   "id": "liii1-5"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.10.3 Series PID equation",
   "html": "<figure><img src=\"media/liii/7ef961039584.png\" alt=\"A figure from page 2348 of the original\"></figure>",
   "body": "",
   "id": "liii1-6"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.14 Practical PID controller features",
   "html": "<p>In order for any PID controller to be practical, it must be able to do more than just implement the PID equation. This section identifies and explains some of the basic features found on most (but not all!) modern PID controllers:</p><ul><li>Manual versus Automatic mode</li><li>Output tracking</li><li>Setpoint tracking</li><li>Alarming</li><li>PV characterization and damping</li><li>Setpoint limits</li><li>Output limits</li><li>PID tuning security</li></ul><h4>29.14.1 Manual and automatic modes</h4><p>When a controller continually calculates output values based on PV and SP values over time, it is said to be operating in automatic mode. This mode, of course, is what is necessary to regulate any process. There are times, however, when it is desirable to allow a human operator to manually “override” the automatic action of the PID controller. Applicable instances include process startup and shut-down events, emergencies, and maintenance procedures. A controller that is being “overridden” by a human being is said to be in manual mode. A very common application of manual mode is during maintenance of the sensing element or transmitter. If an instrument technician needs to disconnect a process transmitter for calibration or replacement, the controller receiving that transmitter’s signal cannot be left in automatic mode. If it is, then the controller may42 take sudden corrective action the moment the transmitter’s signal goes dead. If the controller is first placed in manual mode before the technician disconnects the transmitter, however, the controller will ignore any changes in the PV signal, letting its output signal be adjusted at will by the human operator. If there is another indicator of the same process variable as the one formerly reported by the disconnected transmitter, the human operator may elect to read that other indicator and play the part of a PID controller, manually adjusting the final control element to maintain the alternate indicator at setpoint while the technician completes the transmitter’s maintenance.</p>",
   "body": "In order for any PID controller to be practical, it must be able to do more than just implement the PID equation. This section identifies and explains some of the basic features found on most (but not all!) modern PID controllers: Manual versus Automatic mode Output tracking Setpoint tracking Alarming PV characterization and damping Setpoint limits Output limits PID tuning security 29.14.1 Manual and automatic modes When a controller continually calculates output values based on PV and SP values over time, it is said to be operating in automatic mode. This mode, of course, is what is necessary to regulate any process. There are times, however, when it is desirable to allow a human operator to manually “override” the automatic action of the PID controller. Applicable instances include process startup and shut-down events, emergencies, and maintenance procedures. A controller that is being “overridden” by a human being is said to be in manual mode. A very common application of manual mode is during maintenance of the sensing element or transmitter. If an instrument technician needs to disconnect a process transmitter for calibration or replacement, the controller receiving that transmitter’s signal cannot be left in automatic mode. If it is, then the controller may42 take sudden corrective action the moment the transmitter’s signal goes dead. If the controller is first placed in manual mode before the technician disconnects the transmitter, however, the controller will ignore any changes in the PV signal, letting its output signal be adjusted at will by the human operator. If there is another indicator of the same process variable as the one formerly reported by the disconnected transmitter, the human operator may elect to read that other indicator and play the part of a PID controller, manually adjusting the final control element to maintain the alternate indicator at setpoint while the technician completes the transmitter’s maintenance.",
   "id": "liii2-1"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.14 Practical PID controller features",
   "html": "<p>An extension of this “mode” concept applies to controllers configured to receive a setpoint from another device (called a remote or cascaded setpoint). In addition to an automatic and a manual mode selection, a third selection called cascade exists to switch the controller’s setpoint from human operator control to remote (or “cascade”) control.</p><p>42The only reason I say “may” instead of “will” is because some modern digital controllers are designed to automatically switch to manual-mode operation in the event of a sensor or transmitter signal loss. Any controller not “smart” enough to shed its operating mode to manual in the event of PV signal loss will react dramatically when that PV signal dies, and this is not a good thing for an operating loop!</p>",
   "body": "An extension of this “mode” concept applies to controllers configured to receive a setpoint from another device (called a remote or cascaded setpoint). In addition to an automatic and a manual mode selection, a third selection called cascade exists to switch the controller’s setpoint from human operator control to remote (or “cascade”) control. 42The only reason I say “may” instead of “will” is because some modern digital controllers are designed to automatically switch to manual-mode operation in the event of a sensor or transmitter signal loss. Any controller not “smart” enough to shed its operating mode to manual in the event of PV signal loss will react dramatically when that PV signal dies, and this is not a good thing for an operating loop!",
   "id": "liii2-2"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.14.2 Output and setpoint tracking",
   "html": "<p>The provision of manual and automatic operating modes creates a set of potential problems for the PID controller. If, for example, a PID controller is switched from automatic to manual mode by a human operator, and then the output is manually adjusted to some new value, what will the output value do when the controller is switched back to automatic mode? In some crude PID controller designs, the result would be an immediate “jump” back to the output value calculated by the PID equation while the controller was in manual. In other words, some controllers never stop evaluating the PID equation – even while in manual mode – and will default to that automatically-calculated output value when the operating mode is switched from manual to automatic. This can be very frustrating to the human operator, who may wish to use the controller’s manual mode as a way to change the controller’s bias value. Imagine, for example, that a PD controller (no integral action) is operating in automatic mode at some low output value, which happens to be too low to achieve the desired setpoint. The operator switches the controller to manual mode and then raises the output value, allowing the process variable to approach setpoint. When PV nearly equals SP, the operator switches the controller’s mode back to automatic, expecting the PID equation to start working again from this new starting point. In a crude controller, however, the output would jump back to some lower value, right where the PD equation would have placed it for these PV and SP conditions. A feature designed to overcome this problem – which is so convenient that I consider it an essential feature of any controller with a manual mode – is called output tracking. With output tracking, the bias value of the controller shifts every time the controller is placed into manual mode and the output value manually changed. Thus, when the controller is switched from manual mode to automatic mode, the output does not immediately jump to some previously-calculated value, but rather “picks up” from the last manually-set value and begins to control from that point as dictated by the PID equation. In other words, output tracking allows a human operator to arbitrarily offset the output of a PID controller by switching to manual mode, adjusting the output value, and then switching back to automatic mode. The output will continue its automatic action from this new starting point instead of the old starting point. A very important application of output tracking is in the manual correction of integral wind-up (sometimes called reset windup or just windup). This is what happens to a controller with integral action if for some reason the process variable cannot achieve setpoint no matter how far the output signal value is driven by integral action. An example might be on a temperature controller where the source of heat for the process is a steam system. If the steam system shuts down, the temperature controller cannot warm the process up to the temperature setpoint value no matter how far open the steam valve is driven by integral action. If the steam system is shut down for too long, the result will be a controller output saturated at maximum value in a futile attempt to warm the process. If and when the steam system starts back up, the controller’s saturated output will now send too much heating steam to the process, causing the process temperature to overshoot setpoint until integral action drives the output signal back down to some reasonable level. This situation may be averted, however, if the operator switches the temperature controller to manual mode as soon as the steam system shuts down. Even if this preventive step is not taken, the problem of overshoot may be averted upon steam system start-up if the operator uses output tracking by quickly switching the controller into manual mode, adjusting the output down to a reasonable level, and then switching back into automatic mode so that the controller’s output value is no longer “wound up” at a high</p>",
   "body": "The provision of manual and automatic operating modes creates a set of potential problems for the PID controller. If, for example, a PID controller is switched from automatic to manual mode by a human operator, and then the output is manually adjusted to some new value, what will the output value do when the controller is switched back to automatic mode? In some crude PID controller designs, the result would be an immediate “jump” back to the output value calculated by the PID equation while the controller was in manual. In other words, some controllers never stop evaluating the PID equation – even while in manual mode – and will default to that automatically-calculated output value when the operating mode is switched from manual to automatic. This can be very frustrating to the human operator, who may wish to use the controller’s manual mode as a way to change the controller’s bias value. Imagine, for example, that a PD controller (no integral action) is operating in automatic mode at some low output value, which happens to be too low to achieve the desired setpoint. The operator switches the controller to manual mode and then raises the output value, allowing the process variable to approach setpoint. When PV nearly equals SP, the operator switches the controller’s mode back to automatic, expecting the PID equation to start working again from this new starting point. In a crude controller, however, the output would jump back to some lower value, right where the PD equation would have placed it for these PV and SP conditions. A feature designed to overcome this problem – which is so convenient that I consider it an essential feature of any controller with a manual mode – is called output tracking. With output tracking, the bias value of the controller shifts every time the controller is placed into manual mode and the output value manually changed. Thus, when the controller is switched from manual mode to automatic mode, the output does not immediately jump to some previously-calculated value, but rather “picks up” from the last manually-set value and begins to control from that point as dictated by the PID equation. In other words, output tracking allows a human operator to arbitrarily offset the output of a PID controller by switching to manual mode, adjusting the output value, and then switching back to automatic mode. The output will continue its automatic action from this new starting point instead of the old starting point. A very important application of output tracking is in the manual correction of integral wind-up (sometimes called reset windup or just windup). This is what happens to a controller with integral action if for some reason the process variable cannot achieve setpoint no matter how far the output signal value is driven by integral action. An example might be on a temperature controller where the source of heat for the process is a steam system. If the steam system shuts down, the temperature controller cannot warm the process up to the temperature setpoint value no matter how far open the steam valve is driven by integral action. If the steam system is shut down for too long, the result will be a controller output saturated at maximum value in a futile attempt to warm the process. If and when the steam system starts back up, the controller’s saturated output will now send too much heating steam to the process, causing the process temperature to overshoot setpoint until integral action drives the output signal back down to some reasonable level. This situation may be averted, however, if the operator switches the temperature controller to manual mode as soon as the steam system shuts down. Even if this preventive step is not taken, the problem of overshoot may be averted upon steam system start-up if the operator uses output tracking by quickly switching the controller into manual mode, adjusting the output down to a reasonable level, and then switching back into automatic mode so that the controller’s output value is no longer “wound up” at a high",
   "id": "liii2-3"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.14.2 Output and setpoint tracking",
   "html": "<p>level43.</p><p>A similar feature to output tracking – also designed for the convenience of a human operator switching a PID controller between automatic and manual modes – is called setpoint tracking. The purpose of setpoint tracking is to equalize SP and PV while the controller is in manual mode, so that when the controller gets switched back into automatic mode, it will begin its automatic operation with no error (PV = SP). This feature is most useful during system start-ups, where the controller may have difficulty controlling the process in automatic mode under unusual conditions. Operators often prefer to run certain control loops in manual mode from the time of initial start-up until such time that the process is near normal operating conditions. At that point, when the operator is content with the stability of the process, the controller is assigned the responsibility of maintaining the process at setpoint. With setpoint tracking present in the controller, the controller’s SP value will be held equal to the PV value (whatever that value happens to be) for the entire time the controller is in manual mode. Once the operator decides it is proper to switch the controller into automatic mode, the SP value freezes at that last manual-mode PV value, and the controller will continue to control the PV at that SP value. Of course, the operator is free to adjust the SP value to any new value while the controller is in automatic mode, but this is at the operator’s discretion. Without setpoint tracking, the operator would have to make a setpoint adjustment either before or after switching the controller from manual mode to automatic mode, in order to ensure the controller was properly set up to maintain the process variable at the desired value. With setpoint tracking, the setpoint value will default to the process variable value when the controller was last in manual mode, which (it is assumed) will be close enough to the desired value to suffice for continued operation. Unlike output tracking, for which there is virtually no reason not to have the feature present in a PID controller, there may very well be applications where we do not wish to have setpoint tracking. For some processes44, the setpoint value should remain fixed at all times, and as such it would be undesirable to have the setpoint value drift around with the process variable value every time the controller was placed into manual mode.</p>",
   "body": "level43. A similar feature to output tracking – also designed for the convenience of a human operator switching a PID controller between automatic and manual modes – is called setpoint tracking. The purpose of setpoint tracking is to equalize SP and PV while the controller is in manual mode, so that when the controller gets switched back into automatic mode, it will begin its automatic operation with no error (PV = SP). This feature is most useful during system start-ups, where the controller may have difficulty controlling the process in automatic mode under unusual conditions. Operators often prefer to run certain control loops in manual mode from the time of initial start-up until such time that the process is near normal operating conditions. At that point, when the operator is content with the stability of the process, the controller is assigned the responsibility of maintaining the process at setpoint. With setpoint tracking present in the controller, the controller’s SP value will be held equal to the PV value (whatever that value happens to be) for the entire time the controller is in manual mode. Once the operator decides it is proper to switch the controller into automatic mode, the SP value freezes at that last manual-mode PV value, and the controller will continue to control the PV at that SP value. Of course, the operator is free to adjust the SP value to any new value while the controller is in automatic mode, but this is at the operator’s discretion. Without setpoint tracking, the operator would have to make a setpoint adjustment either before or after switching the controller from manual mode to automatic mode, in order to ensure the controller was properly set up to maintain the process variable at the desired value. With setpoint tracking, the setpoint value will default to the process variable value when the controller was last in manual mode, which (it is assumed) will be close enough to the desired value to suffice for continued operation. Unlike output tracking, for which there is virtually no reason not to have the feature present in a PID controller, there may very well be applications where we do not wish to have setpoint tracking. For some processes44, the setpoint value should remain fixed at all times, and as such it would be undesirable to have the setpoint value drift around with the process variable value every time the controller was placed into manual mode.",
   "id": "liii2-4"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.14.2 Output and setpoint tracking",
   "html": "<p>43I once had the misfortune of working on an analog PID controller for a chlorine-based wastewater disinfection system that lacked output tracking. The chlorine sensor on this system would occasionally fail due to sample system plugging by algae in the wastewater. When this happened, the PV signal would fail low (indicating abnormally low levels of chlorine gas dissolved in the wastewater) even though the actual dissolved chlorine gas concentration was adequate. The controller, thinking the PV was well below SP, would ramp the chlorine gas control valve further and further open over time, as integral action attempted to reduce the error between PV and SP. The error never went away, of course, because the chlorine sensor was plugged with algae and simply could not detect the actual chlorine gas concentration in the wastewater. By the time I arrived to address the “low chlorine” alarm, the controller output was already wound up to 100%. After cleaning the sensor, and seeing the PV value jump up to some outrageously high level, the controller would take a long time to “wind down” its output because its integral action was very slow. I could not use manual mode to “unwind” the output signal, because this controller lacked the feature of output tracking. My “work-around” solution to this problem was to re-tune the integral term of the controller to some really fast time constant, watch the output “wind down” in fast-motion until it reached a reasonable value, then adjust the integral time constant back to its previous value for continued automatic operation. 44Boiler steam drum water level control, for example, is a process where the setpoint really should be left at a 50% value at all times, even if there maybe legitimate reasons for occasionally switching the controller into manual mode.</p>",
   "body": "43I once had the misfortune of working on an analog PID controller for a chlorine-based wastewater disinfection system that lacked output tracking. The chlorine sensor on this system would occasionally fail due to sample system plugging by algae in the wastewater. When this happened, the PV signal would fail low (indicating abnormally low levels of chlorine gas dissolved in the wastewater) even though the actual dissolved chlorine gas concentration was adequate. The controller, thinking the PV was well below SP, would ramp the chlorine gas control valve further and further open over time, as integral action attempted to reduce the error between PV and SP. The error never went away, of course, because the chlorine sensor was plugged with algae and simply could not detect the actual chlorine gas concentration in the wastewater. By the time I arrived to address the “low chlorine” alarm, the controller output was already wound up to 100%. After cleaning the sensor, and seeing the PV value jump up to some outrageously high level, the controller would take a long time to “wind down” its output because its integral action was very slow. I could not use manual mode to “unwind” the output signal, because this controller lacked the feature of output tracking. My “work-around” solution to this problem was to re-tune the integral term of the controller to some really fast time constant, watch the output “wind down” in fast-motion until it reached a reasonable value, then adjust the integral time constant back to its previous value for continued automatic operation. 44Boiler steam drum water level control, for example, is a process where the setpoint really should be left at a 50% value at all times, even if there maybe legitimate reasons for occasionally switching the controller into manual mode.",
   "id": "liii2-5"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.14.3 Alarm capabilities",
   "html": "<p>A common feature on many instrument systems is the ability to alert personnel to the onset of abnormal process conditions. The general term for this function is alarm. Process alarms may be triggered by process switches directly sensing abnormal conditions (e.g. high-temperature switches, low-level alarms, low-flow alarms, etc.), in which case they are called hard alarms. A soft alarm, by contrast, is an alarm triggered by some continuous measurement (i.e. a signal from a process transmitter rather than a process switch) exceeding a pre-programmed alarm limit value. Since PID controllers are designed to input continuous process measurements, it makes sense that a controller could be equipped with programmable alarm limit values as well, to provide “soft” alarm capability without adding additional instruments to the loop45. Not only is PV alarming easy to implement in most PID controllers, but deviation alarming is easy to implement as well. A “deviation alarm” is a soft alarm triggered by excessive deviation (error) between PV and SP. Such an event indicates control problems, since a properly-operating feedback loop should be able to maintain reasonable agreement between PV and SP at all times. Alarm capabilities find their highest level of refinement in modern distributed control systems (DCS), where the networked digital controllers of a DCS provide convenient access and advanced management of hard and soft alarms alike. Not only can alarms be accessed from virtually any location in a facility in a DCS, but they are usually time-stamped and archived for later analysis, which is an extremely important feature for the analysis of emergency events, and the continual improvement of process safety.</p>",
   "body": "A common feature on many instrument systems is the ability to alert personnel to the onset of abnormal process conditions. The general term for this function is alarm. Process alarms may be triggered by process switches directly sensing abnormal conditions (e.g. high-temperature switches, low-level alarms, low-flow alarms, etc.), in which case they are called hard alarms. A soft alarm, by contrast, is an alarm triggered by some continuous measurement (i.e. a signal from a process transmitter rather than a process switch) exceeding a pre-programmed alarm limit value. Since PID controllers are designed to input continuous process measurements, it makes sense that a controller could be equipped with programmable alarm limit values as well, to provide “soft” alarm capability without adding additional instruments to the loop45. Not only is PV alarming easy to implement in most PID controllers, but deviation alarming is easy to implement as well. A “deviation alarm” is a soft alarm triggered by excessive deviation (error) between PV and SP. Such an event indicates control problems, since a properly-operating feedback loop should be able to maintain reasonable agreement between PV and SP at all times. Alarm capabilities find their highest level of refinement in modern distributed control systems (DCS), where the networked digital controllers of a DCS provide convenient access and advanced management of hard and soft alarms alike. Not only can alarms be accessed from virtually any location in a facility in a DCS, but they are usually time-stamped and archived for later analysis, which is an extremely important feature for the analysis of emergency events, and the continual improvement of process safety.",
   "id": "liii2-6"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.14.4 Output and setpoint limiting",
   "html": "<p>In some process applications, it may not be desirable to allow the controller to automatically manipulate the final control element (control valve, variable-speed motor, heater) over its full 0% - 100% range. In such applications, a useful controller feature is an output limit. For example, a PID flow controller may be configured to have a minimum output limit of 5%, so that it is not able to close the control valve any further than the 5% open position in order to maintain “minimum flow” through a pump. The valve may still be fully closed (0% stem position) in manual mode, but just not in automatic mode46. Similarly, setpoint values may be internally limited in some PID controllers, such that an operator cannot adjust the setpoint above some limiting value or below some other limiting value. In the event that the process variable must be driven outside these limits, the controller may be placed in manual mode and the process “manually” guided to the desired state by an operator.</p><p>45It is very important to note that soft alarms are not a replacement for hard alarms. There is much wisdom in maintaining both hard and soft alarms for a process, so there will be redundant, non-interactive levels of alarming. Hard and soft alarms should complement each other in any critical process. 46Some PID controllers limit manual-mode output values as well, so be sure to check the manufacturer’s documentation for output limiting on your particular PID controller!</p>",
   "body": "In some process applications, it may not be desirable to allow the controller to automatically manipulate the final control element (control valve, variable-speed motor, heater) over its full 0% - 100% range. In such applications, a useful controller feature is an output limit. For example, a PID flow controller may be configured to have a minimum output limit of 5%, so that it is not able to close the control valve any further than the 5% open position in order to maintain “minimum flow” through a pump. The valve may still be fully closed (0% stem position) in manual mode, but just not in automatic mode46. Similarly, setpoint values may be internally limited in some PID controllers, such that an operator cannot adjust the setpoint above some limiting value or below some other limiting value. In the event that the process variable must be driven outside these limits, the controller may be placed in manual mode and the process “manually” guided to the desired state by an operator. 45It is very important to note that soft alarms are not a replacement for hard alarms. There is much wisdom in maintaining both hard and soft alarms for a process, so there will be redundant, non-interactive levels of alarming. Hard and soft alarms should complement each other in any critical process. 46Some PID controllers limit manual-mode output values as well, so be sure to check the manufacturer’s documentation for output limiting on your particular PID controller!",
   "id": "liii2-7"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.14.5 Security",
   "html": "<p>There is justifiable reason to prevent certain personnel from having access to certain parameters and configurations on PID controllers. Certainly, operations personnel need access to setpoint adjustments and automatic/manual mode controls, but it may be unwise to grant those same operators unlimited access to PID tuning constants and output limits. Similarly, instrument technicians may require access to a PID controller’s tuning parameters, but perhaps should be restricted from editing configuration programs maintained by the engineering staff. Most digital PID controllers have some form of security access control, allowing for different levels of permission in altering PID controller parameters and configurations. Security may be crude (a hidden switch located on a printed circuit board, which only the maintenance personnel should know about), sophisticated (login names and passwords, like a multi-user computer system), or anything in between, depending on the level of development invested in the feature by the controller’s manufacturer. An interesting solution to the problem of security in the days of analog control systems was the architecture of Foxboro’s SPEC 200 analog electronic control system. The controller displays, setpoint adjustments, and auto/manual mode controls were located on the control room panel where anyone could access them. All other adjustments (PID settings, alarm settings, limit settings) could be located in the nest area where all the analog circuit control cards resided. Since the “nest” racks could be physically located in a room separate from the control room, personnel access to the nest room served as access security to these system parameters.</p>",
   "body": "There is justifiable reason to prevent certain personnel from having access to certain parameters and configurations on PID controllers. Certainly, operations personnel need access to setpoint adjustments and automatic/manual mode controls, but it may be unwise to grant those same operators unlimited access to PID tuning constants and output limits. Similarly, instrument technicians may require access to a PID controller’s tuning parameters, but perhaps should be restricted from editing configuration programs maintained by the engineering staff. Most digital PID controllers have some form of security access control, allowing for different levels of permission in altering PID controller parameters and configurations. Security may be crude (a hidden switch located on a printed circuit board, which only the maintenance personnel should know about), sophisticated (login names and passwords, like a multi-user computer system), or anything in between, depending on the level of development invested in the feature by the controller’s manufacturer. An interesting solution to the problem of security in the days of analog control systems was the architecture of Foxboro’s SPEC 200 analog electronic control system. The controller displays, setpoint adjustments, and auto/manual mode controls were located on the control room panel where anyone could access them. All other adjustments (PID settings, alarm settings, limit settings) could be located in the nest area where all the analog circuit control cards resided. Since the “nest” racks could be physically located in a room separate from the control room, personnel access to the nest room served as access security to these system parameters.",
   "id": "liii2-8"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.14.5 Security",
   "html": "<p>At first, the concept of controller parameter security may seen distrustful and perhaps even insulting to those denied access, especially when the denied persons possess the necessary knowledge to understand the functions and consequences of those parameters. It is not uncommon for soft alarm values to be “locked out” from operator access despite the fact that operators understand very well the purpose and functions of these alarms. At some facilities, PID tuning is the exclusive domain of process engineers, with instrument technicians and operators alike barred from altering PID tuning constants even though some operators and many technicians may well understand PID controller tuning. When considering security access, there is more to regard than just knowledge or ability. At a fundamental level, security is a task of limiting access commensurate with responsibility. In other words, security restrictions exist to exclude those not charged with particular responsibilities. Knowledge and ability are necessary conditions of responsibility (i.e. one cannot reasonably be held responsible for something beyond their knowledge or control), but they are not sufficient conditions of responsibility (i.e. knowing how to, and being able to perform a task does not confer responsibility for that task getting completed). An operator may very well understand how and why a soft alarm on a controller works, but the responsibility for altering the alarm value may reside with someone else whose job description it is to ensure the alarm values correspond to plant-wide policies.</p>",
   "body": "At first, the concept of controller parameter security may seen distrustful and perhaps even insulting to those denied access, especially when the denied persons possess the necessary knowledge to understand the functions and consequences of those parameters. It is not uncommon for soft alarm values to be “locked out” from operator access despite the fact that operators understand very well the purpose and functions of these alarms. At some facilities, PID tuning is the exclusive domain of process engineers, with instrument technicians and operators alike barred from altering PID tuning constants even though some operators and many technicians may well understand PID controller tuning. When considering security access, there is more to regard than just knowledge or ability. At a fundamental level, security is a task of limiting access commensurate with responsibility. In other words, security restrictions exist to exclude those not charged with particular responsibilities. Knowledge and ability are necessary conditions of responsibility (i.e. one cannot reasonably be held responsible for something beyond their knowledge or control), but they are not sufficient conditions of responsibility (i.e. knowing how to, and being able to perform a task does not confer responsibility for that task getting completed). An operator may very well understand how and why a soft alarm on a controller works, but the responsibility for altering the alarm value may reside with someone else whose job description it is to ensure the alarm values correspond to plant-wide policies.",
   "id": "liii2-9"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15 Digital PID algorithms",
   "html": "<p>Instrument technicians should not have to concern themselves over the programming details internal to digital PID controllers. Ideally, a digital PID controller should simply perform the task of executing PID control with all the necessary features (setpoint tracking, output limiting, etc.) without the end-user having to know anything about those details. However, in my years of experience I have seen enough examples of poor PID implementation to warrant an explanatory section in this book, both so instrumentation professionals may recognize poor PID implementation when they see it, and also so those with the responsibility of designing PID algorithms may avoid some common mistakes.</p>",
   "body": "Instrument technicians should not have to concern themselves over the programming details internal to digital PID controllers. Ideally, a digital PID controller should simply perform the task of executing PID control with all the necessary features (setpoint tracking, output limiting, etc.) without the end-user having to know anything about those details. However, in my years of experience I have seen enough examples of poor PID implementation to warrant an explanatory section in this book, both so instrumentation professionals may recognize poor PID implementation when they see it, and also so those with the responsibility of designing PID algorithms may avoid some common mistakes.",
   "id": "liii2-10"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>In order to show digital algorithms, I will use a form of notation called pseudocode: a textbased language instructing a digital computing device to implement step-by-step procedures. “Pseudocode” is written to be easily read and understood by human beings, yet similar enough in syntax and structure to real computer programming languages for a human programmer to be able to easily translate to a high-level programming language such as BASIC, C++, or Java. Since pseudocode is not a formal computer language, we may use it to very efficiently describe certain algorithms (procedures) without having to abide by strict “grammatical” rules as we would if writing in a formal language such as BASIC, C++, or Java.</p><p>Program loops</p><p>Each line of text in the following listing represents a command for the digital computer to follow, one by one, in order from top to bottom. The LOOP and ENDLOOP markers represent the boundaries of a program loop, where the same set of encapsulated commands are executed over and over again in cyclic fashion:</p><figure><img src=\"media/liii/037b56f79420.png\" alt=\"A figure from page 2419 of the original\"></figure><p>In this particular case, the result of this program’s execution is a continuous printing of the words “Hello World!” to the computer’s display with a single “beep” tone accompanying each printed line. The words following a double-slash (//) are called comments, and exist only to provide explanatory text for the human reader, not the computer. Admittedly, this example program would be both impractical and annoying to actually run in a computer, but it does serve to illustrate the basic concept of a program “loop” shown in pseudocode.</p>",
   "body": "In order to show digital algorithms, I will use a form of notation called pseudocode: a textbased language instructing a digital computing device to implement step-by-step procedures. “Pseudocode” is written to be easily read and understood by human beings, yet similar enough in syntax and structure to real computer programming languages for a human programmer to be able to easily translate to a high-level programming language such as BASIC, C++, or Java. Since pseudocode is not a formal computer language, we may use it to very efficiently describe certain algorithms (procedures) without having to abide by strict “grammatical” rules as we would if writing in a formal language such as BASIC, C++, or Java. Program loops Each line of text in the following listing represents a command for the digital computer to follow, one by one, in order from top to bottom. The LOOP and ENDLOOP markers represent the boundaries of a program loop, where the same set of encapsulated commands are executed over and over again in cyclic fashion: In this particular case, the result of this program’s execution is a continuous printing of the words “Hello World!” to the computer’s display with a single “beep” tone accompanying each printed line. The words following a double-slash (//) are called comments, and exist only to provide explanatory text for the human reader, not the computer. Admittedly, this example program would be both impractical and annoying to actually run in a computer, but it does serve to illustrate the basic concept of a program “loop” shown in pseudocode.",
   "id": "liii2-11"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>47I have used a typesetting convention to help make my pseudocode easier for human beings to read: all formal commands appear in bold-faced blue type, while all comments appear in italicized red type. All other text appears as normal-faced black type. One should remember that the computer running any program cares not for how the text is typeset: all it cares is that the commands are properly used (i.e. no “grammatical” or “syntactical” errors).</p><p>Assigning values</p><p>For another example of pseudocode, consider the following program. This code causes a variable (x) in the computer’s memory to alternate between two values of 0 and 2 indefinitely:</p><figure><img src=\"media/liii/19d9d2eafc2c.png\" alt=\"A figure from page 2420 of the original\"></figure>",
   "body": "47I have used a typesetting convention to help make my pseudocode easier for human beings to read: all formal commands appear in bold-faced blue type, while all comments appear in italicized red type. All other text appears as normal-faced black type. One should remember that the computer running any program cares not for how the text is typeset: all it cares is that the commands are properly used (i.e. no “grammatical” or “syntactical” errors). Assigning values For another example of pseudocode, consider the following program. This code causes a variable (x) in the computer’s memory to alternate between two values of 0 and 2 indefinitely:",
   "id": "liii2-12"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>The first instruction in this listing declares the type of variable x will be. In this case, x will be an integer variable, which means it may only represent whole-number quantities and their negative counterparts – no other values (e.g. fractions, decimals) are possible. If we wished to limit the scope of x even further to represent just 0 or 1 (i.e. a single bit), we would have to declare it as a Boolean variable. If we required x to be able to represent fractional values as well, we would have to declare it as a floating-point variable. Variable declarations are important in computer programming because it instructs the computer how much space in its random-access memory to allocate to each variable, which necessarily limits the range of numbers each variable may represent. The next instruction initializes x to a value of two. Like the declaration, this instruction need only happen once at the beginning of the program’s execution, and never again so long as the program continues to run. The single SET statement located between the LOOP and ENDLOOP markers, however, repeatedly executes as fast as the computer’s processor allows, causing x to rapidly alternate between the values of two and zero. It should be noted that the “equals” sign (=) in computer programming often has a different meaning from that commonly implied in ordinary mathematics. When used in conjunction with the SET command, an “equals” sign assigns the value of the right-hand quantity to the left-hand variable. For example, the command SET x = 2 −x tells the computer to first calculate the quantity 2 −x and then set the variable x to this new value. It definitely does not mean to imply x is actually equal in value to 2 −x, which would be a mathematical contradiction. Thus, you should interpret</p>",
   "body": "The first instruction in this listing declares the type of variable x will be. In this case, x will be an integer variable, which means it may only represent whole-number quantities and their negative counterparts – no other values (e.g. fractions, decimals) are possible. If we wished to limit the scope of x even further to represent just 0 or 1 (i.e. a single bit), we would have to declare it as a Boolean variable. If we required x to be able to represent fractional values as well, we would have to declare it as a floating-point variable. Variable declarations are important in computer programming because it instructs the computer how much space in its random-access memory to allocate to each variable, which necessarily limits the range of numbers each variable may represent. The next instruction initializes x to a value of two. Like the declaration, this instruction need only happen once at the beginning of the program’s execution, and never again so long as the program continues to run. The single SET statement located between the LOOP and ENDLOOP markers, however, repeatedly executes as fast as the computer’s processor allows, causing x to rapidly alternate between the values of two and zero. It should be noted that the “equals” sign (=) in computer programming often has a different meaning from that commonly implied in ordinary mathematics. When used in conjunction with the SET command, an “equals” sign assigns the value of the right-hand quantity to the left-hand variable. For example, the command SET x = 2 −x tells the computer to first calculate the quantity 2 −x and then set the variable x to this new value. It definitely does not mean to imply x is actually equal in value to 2 −x, which would be a mathematical contradiction. Thus, you should interpret",
   "id": "liii2-13"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>the SET command to mean “set equal to . . .”</p><p>Testing values (conditional statements)</p><p>If we mean to simply test for an equality between two quantities, we may use the same symbol (=) in the context of a different command, such as “IF”:</p><figure><img src=\"media/liii/8f76f4bf9c94.png\" alt=\"A figure from page 2421 of the original\"></figure><p>This program repeatedly tests whether or not the variable x is equal to 5, printing a line of text and producing a “beep” on the computer’s speaker if that test evaluates as true. Here, the context of the IF command tells us the equals sign is a test for equality rather than a command to assign a new value to x. If the condition is met (x = 5) then all commands contained within the IF/ENDIF set are executed. Some programming languages draw a more explicit distinction between the operations of equality test versus assignment by using different symbol combinations. In C and C++, for example, a single equals sign (=) represents assignment while a double set of equals signs (==) represents a test for equality. In Structured Text (ST) PLC programming, a single equals sign (=) represents a test for equality, while a colon plus equals sign (:=) represents assignment. The combination of an exclamation point and an equals sign (!=) represents “not equal to,” used as a test condition to check for inequality between two quantities.</p>",
   "body": "the SET command to mean “set equal to . . .” Testing values (conditional statements) If we mean to simply test for an equality between two quantities, we may use the same symbol (=) in the context of a different command, such as “IF”: This program repeatedly tests whether or not the variable x is equal to 5, printing a line of text and producing a “beep” on the computer’s speaker if that test evaluates as true. Here, the context of the IF command tells us the equals sign is a test for equality rather than a command to assign a new value to x. If the condition is met (x = 5) then all commands contained within the IF/ENDIF set are executed. Some programming languages draw a more explicit distinction between the operations of equality test versus assignment by using different symbol combinations. In C and C++, for example, a single equals sign (=) represents assignment while a double set of equals signs (==) represents a test for equality. In Structured Text (ST) PLC programming, a single equals sign (=) represents a test for equality, while a colon plus equals sign (:=) represents assignment. The combination of an exclamation point and an equals sign (!=) represents “not equal to,” used as a test condition to check for inequality between two quantities.",
   "id": "liii2-14"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>Branching and functions</p><p>A very important feature of any programming language is the ability for the path of execution to change (i.e. the program “flow” to branch in another direction) rather than take the exact same path every time. We saw shades of this with the IF statement in our previous example program: the computer would print some text and output a beep sound if the variable x happened to be equal to 5, but would completely skip the PRINT and OUTPUT commands if x happened to be any other value. An elegant way to modularize a program into separate pieces involves writing portions of the program as separate functions which may be “called” as needed by the main program. Let us examine how to apply this concept to the following conditional program:</p><figure><img src=\"media/liii/e8cc5ce2a5af.png\" alt=\"A figure from page 2422 of the original\"></figure><p>This program takes action (printing and outputting beeps) if ever the variable x equals either 5, 7, or 11, but not for any other values of x. The actions taken with each condition are quite similar: print the numerical value of x and output a single beep. In fact, one might argue this code is ugly because we have to keep repeating one of the commands verbatim: the OUTPUT command for each condition where we wish to computer to output a beep sound.</p><p>We may streamline this program by placing the PRINT and OUTPUT commands into their own separate “function” written outside the main loop, and then call that function whenever we need it. The boundaries of this function’s code are marked by the BEGIN and END labels shown near the bottom of the listing:</p>",
   "body": "Branching and functions A very important feature of any programming language is the ability for the path of execution to change (i.e. the program “flow” to branch in another direction) rather than take the exact same path every time. We saw shades of this with the IF statement in our previous example program: the computer would print some text and output a beep sound if the variable x happened to be equal to 5, but would completely skip the PRINT and OUTPUT commands if x happened to be any other value. An elegant way to modularize a program into separate pieces involves writing portions of the program as separate functions which may be “called” as needed by the main program. Let us examine how to apply this concept to the following conditional program: This program takes action (printing and outputting beeps) if ever the variable x equals either 5, 7, or 11, but not for any other values of x. The actions taken with each condition are quite similar: print the numerical value of x and output a single beep. In fact, one might argue this code is ugly because we have to keep repeating one of the commands verbatim: the OUTPUT command for each condition where we wish to computer to output a beep sound. We may streamline this program by placing the PRINT and OUTPUT commands into their own separate “function” written outside the main loop, and then call that function whenever we need it. The boundaries of this function’s code are marked by the BEGIN and END labels shown near the bottom of the listing:",
   "id": "liii2-15"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<figure><img src=\"media/liii/1879bd974681.png\" alt=\"A figure from page 2423 of the original\"></figure><p>The main program loop is much shorter than before because the repetitive tasks of printing the value of x and outputting beep sounds has been moved to a separate function. In older computer languages, this was known as a subroutine, the concept being that flow through the main program (the “routine”) would branch to a separate sub-program (a “subroutine”) to do some specialized task and then return back to the main program when the sub-program was done with its task. Note that the program execution flow never reaches the PrintAndBeep function unless x happens to equal 5, 7, or 11. If the value of x never matches any of those specific conditions, the program simply keeps looping between the LOOP and ENDLOOP markers.</p><p>Note also how the value of x gets passed on to the PrintAndBeep function, then read inside that function under another variable name, n. This was not strictly necessary for the purpose of printing the value of x, since x is the only variable in the main program. However, the use of a separate (“local”) variable within the PrintAndBeep function enables us at some later date to use that function to act on other variables within the main program while avoiding conflict. Take this program for example:</p><figure><img src=\"media/liii/f6b5f29b78c7.png\" alt=\"A figure from page 2424 of the original\"></figure><p>Here, the PrintAndBeep function gets used to print certain values of x, then re-used to print certain values of y. If we had used x within the PrintAndBeep function instead of its own variable (n), the function would only be useful for printing the value of x. Being able to pass values to functions makes those functions more useful.</p>",
   "body": "The main program loop is much shorter than before because the repetitive tasks of printing the value of x and outputting beep sounds has been moved to a separate function. In older computer languages, this was known as a subroutine, the concept being that flow through the main program (the “routine”) would branch to a separate sub-program (a “subroutine”) to do some specialized task and then return back to the main program when the sub-program was done with its task. Note that the program execution flow never reaches the PrintAndBeep function unless x happens to equal 5, 7, or 11. If the value of x never matches any of those specific conditions, the program simply keeps looping between the LOOP and ENDLOOP markers. Note also how the value of x gets passed on to the PrintAndBeep function, then read inside that function under another variable name, n. This was not strictly necessary for the purpose of printing the value of x, since x is the only variable in the main program. However, the use of a separate (“local”) variable within the PrintAndBeep function enables us at some later date to use that function to act on other variables within the main program while avoiding conflict. Take this program for example: Here, the PrintAndBeep function gets used to print certain values of x, then re-used to print certain values of y. If we had used x within the PrintAndBeep function instead of its own variable (n), the function would only be useful for printing the value of x. Being able to pass values to functions makes those functions more useful.",
   "id": "liii2-16"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>A final note on branching and functions: most computer languages allow a function to call itself if necessary. This concept is known as recursion in computer science.</p><h4>29.15.2 Position versus velocity algorithms</h4><p>The canonical “ideal” or “ISA” variety of PID equation takes the following form:</p><figure><img src=\"media/liii/b491eb57f828.png\" alt=\"A figure from page 2425 of the original\"></figure><p>Where, m = Controller output e = Error (SP −PV or PV −SP, depending on controller action being direct or reverse)</p><p>Kp = Controller gain τi = Integral (reset) time constant τd = Derivative (rate) time constant</p><p>The same equation may be written in terms of “gains” rather than “time constants” for the integral and derivative terms. This re-writing exhibits the advantage of consistency from the perspective of PID tuning, where each tuning constant has the same (increasing) effect as its numerical value grows larger:</p><figure><img src=\"media/liii/95f444322210.png\" alt=\"A figure from page 2425 of the original\"></figure><p>Where, m = Controller output e = Error Kp = Controller gain Ki = Integral (reset) gain (repeats per unit time) Kd = Derivative (rate) gain</p>",
   "body": "A final note on branching and functions: most computer languages allow a function to call itself if necessary. This concept is known as recursion in computer science. 29.15.2 Position versus velocity algorithms The canonical “ideal” or “ISA” variety of PID equation takes the following form: Where, m = Controller output e = Error (SP −PV or PV −SP, depending on controller action being direct or reverse) Kp = Controller gain τi = Integral (reset) time constant τd = Derivative (rate) time constant The same equation may be written in terms of “gains” rather than “time constants” for the integral and derivative terms. This re-writing exhibits the advantage of consistency from the perspective of PID tuning, where each tuning constant has the same (increasing) effect as its numerical value grows larger: Where, m = Controller output e = Error Kp = Controller gain Ki = Integral (reset) gain (repeats per unit time) Kd = Derivative (rate) gain",
   "id": "liii2-17"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>However the equation is written, there are two major ways in which it is commonly implemented in a digital computer. One way is the position algorithm, where the result of each pass through the program “loop” calculates the actual output value. If the final control element for the loop is a control valve, this value will be the position of that valve’s stem, hence the name position algorithm. The other way is the so-called velocity algorithm, where the result of each pass through the program “loop” calculates the amount the output value will change. Assuming a control valve for the final control element once again, the value calculated by this algorithm is the distance the valve stem will travel per scan of the program. In other words, the magnitude of this value describes how fast the valve stem will travel, hence the name velocity algorithm. Mathematically, the distinction between the position and velocity algorithms is a matter of differentials: the position equation solves for the output value (m) directly while the velocity equation solves for small increments (differentials) of m, or dm. A comparison of the position and velocity equations shows both the similarities and the differences:</p><figure><img src=\"media/liii/f10bc9532081.png\" alt=\"A figure from page 2426 of the original\"></figure><p>Of the two approaches to implementing PID control, the position algorithm makes the most intuitive sense and is the easiest to understand.</p><p>We will begin our exploration of both algorithms by examining their application to proportionalonly control. This will be a simpler and “gentler” introduction than showing how to implement full PID control. The two respective proportional-only control equations we will consider are shown here:</p>",
   "body": "However the equation is written, there are two major ways in which it is commonly implemented in a digital computer. One way is the position algorithm, where the result of each pass through the program “loop” calculates the actual output value. If the final control element for the loop is a control valve, this value will be the position of that valve’s stem, hence the name position algorithm. The other way is the so-called velocity algorithm, where the result of each pass through the program “loop” calculates the amount the output value will change. Assuming a control valve for the final control element once again, the value calculated by this algorithm is the distance the valve stem will travel per scan of the program. In other words, the magnitude of this value describes how fast the valve stem will travel, hence the name velocity algorithm. Mathematically, the distinction between the position and velocity algorithms is a matter of differentials: the position equation solves for the output value (m) directly while the velocity equation solves for small increments (differentials) of m, or dm. A comparison of the position and velocity equations shows both the similarities and the differences: Of the two approaches to implementing PID control, the position algorithm makes the most intuitive sense and is the easiest to understand. We will begin our exploration of both algorithms by examining their application to proportionalonly control. This will be a simpler and “gentler” introduction than showing how to implement full PID control. The two respective proportional-only control equations we will consider are shown here:",
   "id": "liii2-18"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>m = Kpe + Bias Position equation for P-only control dm = Kpde Velocity equation for P-only control</p><p>You will notice how a “bias” term is required in the position equation to keep track of the output’s “starting point” each time a new output value is calculated. No such term is required in the velocity equation, because the computer merely calculates how far the output moves from its last value rather than the output’s value from some absolute reference.</p><p>First, we will examine a simple pseudocode program for implementing the proportional-only equation in its “position” form:</p><figure><img src=\"media/liii/4601fd3c7d0f.png\" alt=\"A figure from page 2427 of the original\"></figure><p>The first SET instructions within the loop update the PV to whatever value is being measured by the computer’s analog input channel (channel N in this case), and the K p variable to whatever value is entered by the human operator through the use of a keypad, touch-screen interface, or networked computer. Next, a set of IF/THEN conditionals determines which way the error should be calculated: Error = SP −PV if the control action is “reverse” (Action = 1) and Error = PV −</p>",
   "body": "m = Kpe + Bias Position equation for P-only control dm = Kpde Velocity equation for P-only control You will notice how a “bias” term is required in the position equation to keep track of the output’s “starting point” each time a new output value is calculated. No such term is required in the velocity equation, because the computer merely calculates how far the output moves from its last value rather than the output’s value from some absolute reference. First, we will examine a simple pseudocode program for implementing the proportional-only equation in its “position” form: The first SET instructions within the loop update the PV to whatever value is being measured by the computer’s analog input channel (channel N in this case), and the K p variable to whatever value is entered by the human operator through the use of a keypad, touch-screen interface, or networked computer. Next, a set of IF/THEN conditionals determines which way the error should be calculated: Error = SP −PV if the control action is “reverse” (Action = 1) and Error = PV −",
   "id": "liii2-19"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>SP if the control action is “direct” (Action = 0). The next set of conditional instructions determines what to do in automatic versus manual modes. In automatic mode (Mode = 1), the output value is calculated according to the position equation and the setpoint comes from a human operator’s input. In manual mode (Mode = 0), the output value is no longer calculated by an equation but rather is obtained from the human operator’s input, the setpoint is forced equal to the process variable, and the Bias value is continually made equal to the value of the output. Setting SP = PV provides the convenient feature of setpoint tracking, ensuring an initial error value of zero when the controller is switched back to automatic mode. Setting the Bias equal to the output provides the essential feature of output tracking, where the controller begins automatic operation at an output value precisely equal to the last manual-mode output value.</p><p>Next, we will examine a simple pseudocode program for implementing the proportional-only equation in its “velocity” form:</p><figure><img src=\"media/liii/827ed1c4161d.png\" alt=\"A figure from page 2428 of the original\"></figure>",
   "body": "SP if the control action is “direct” (Action = 0). The next set of conditional instructions determines what to do in automatic versus manual modes. In automatic mode (Mode = 1), the output value is calculated according to the position equation and the setpoint comes from a human operator’s input. In manual mode (Mode = 0), the output value is no longer calculated by an equation but rather is obtained from the human operator’s input, the setpoint is forced equal to the process variable, and the Bias value is continually made equal to the value of the output. Setting SP = PV provides the convenient feature of setpoint tracking, ensuring an initial error value of zero when the controller is switched back to automatic mode. Setting the Bias equal to the output provides the essential feature of output tracking, where the controller begins automatic operation at an output value precisely equal to the last manual-mode output value. Next, we will examine a simple pseudocode program for implementing the proportional-only equation in its “velocity” form:",
   "id": "liii2-20"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>The code for the velocity algorithm is mostly identical to the code for the position algorithm, with just a few minor changes. The first difference we encounter in reading the code from top to bottom is that we calculate a new variable called “last Error” immediately prior to calculating a new value for Error. The reason for doing this is to provide a way to calculate the differential change in error (de) from scan to scan of the program. The variable “last Error” remembers the value of Error during the previous scan of the program. Thus, the expression “Error −last Error” is equal to the amount the error has changed from last scan to the present scan. When the time comes to calculate the output value in automatic mode, we see the SET command calculating the change in output (K p multiplied by the change in error), then adding this change in output to the existing output value to calculate a new output value. This is how the program translates calculated output increments into an actual output value to drive a final control element. The mathematical expression “K p * (Error −last Error)” defines the incremental change in output value, and this increment is then added to the current output value to generate a new output value.</p>",
   "body": "The code for the velocity algorithm is mostly identical to the code for the position algorithm, with just a few minor changes. The first difference we encounter in reading the code from top to bottom is that we calculate a new variable called “last Error” immediately prior to calculating a new value for Error. The reason for doing this is to provide a way to calculate the differential change in error (de) from scan to scan of the program. The variable “last Error” remembers the value of Error during the previous scan of the program. Thus, the expression “Error −last Error” is equal to the amount the error has changed from last scan to the present scan. When the time comes to calculate the output value in automatic mode, we see the SET command calculating the change in output (K p multiplied by the change in error), then adding this change in output to the existing output value to calculate a new output value. This is how the program translates calculated output increments into an actual output value to drive a final control element. The mathematical expression “K p * (Error −last Error)” defines the incremental change in output value, and this increment is then added to the current output value to generate a new output value.",
   "id": "liii2-21"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>From a human operator’s point of view, the position algorithm and the velocity algorithm are identical with one exception: how each controller reacts to a sudden change in gain (K p). To understand this difference, let us perform a “thought experiment” where we imagine a condition of constant error between PV and SP. Suppose the controller is operating in automatic mode, with a setpoint of 60% and a (steady) process variable value of 57%. We should not be surprised that a constant error might exist for a proportional-only controller, since we should be well aware of the phenomenon of proportional-only offset. How will this controller react if the gain is suddenly increased in value while operating in automatic mode? If the controller executes the position algorithm, the result of a sudden gain change will be a sudden change in its output value, since output is a direct function of error and gain. However, if the controller executes the velocity algorithm, the result of a sudden gain change will be no change to the output at all, so long as the error remains constant. Only when the error begins to change will there be any noticeable difference in the controller’s behavior compared to how it acted before the gain change. This is because the velocity algorithm is a function of gain and change in error, not error directly. Comparing the two responses, the velocity algorithm’s response to changes in gain is regarded as “better-mannered” than the position algorithm’s response to changes in gain. When tuning a controller, we would rather not have the controller’s output suddenly jump in response to simple gain changes48, and so the velocity algorithm is generally preferred. If we allow the gain of the algorithm to be set by another process variable49, the need for “stable” gain-change behavior becomes even more important.</p>",
   "body": "From a human operator’s point of view, the position algorithm and the velocity algorithm are identical with one exception: how each controller reacts to a sudden change in gain (K p). To understand this difference, let us perform a “thought experiment” where we imagine a condition of constant error between PV and SP. Suppose the controller is operating in automatic mode, with a setpoint of 60% and a (steady) process variable value of 57%. We should not be surprised that a constant error might exist for a proportional-only controller, since we should be well aware of the phenomenon of proportional-only offset. How will this controller react if the gain is suddenly increased in value while operating in automatic mode? If the controller executes the position algorithm, the result of a sudden gain change will be a sudden change in its output value, since output is a direct function of error and gain. However, if the controller executes the velocity algorithm, the result of a sudden gain change will be no change to the output at all, so long as the error remains constant. Only when the error begins to change will there be any noticeable difference in the controller’s behavior compared to how it acted before the gain change. This is because the velocity algorithm is a function of gain and change in error, not error directly. Comparing the two responses, the velocity algorithm’s response to changes in gain is regarded as “better-mannered” than the position algorithm’s response to changes in gain. When tuning a controller, we would rather not have the controller’s output suddenly jump in response to simple gain changes48, and so the velocity algorithm is generally preferred. If we allow the gain of the algorithm to be set by another process variable49, the need for “stable” gain-change behavior becomes even more important.",
   "id": "liii2-22"
  },
  {
   "type": "concept",
   "stage": "learn",
   "title": "29.15.1 Introduction to pseudocode",
   "html": "<p>48It should be noted that this is precisely what happens when you change the gain in a pneumatic or an analog electronic controller, since all analog PID controllers implement the “position” equation. Although the choice between “position” and “velocity” algorithms in a digital controller is arbitrary, it is much easier to build an analog mechanism or circuit implementing the position algorithm than it is to build an analog “velocity” controller. 49We call this an adaptive gain control system.</p>",
   "body": "48It should be noted that this is precisely what happens when you change the gain in a pneumatic or an analog electronic controller, since all analog PID controllers implement the “position” equation. Although the choice between “position” and “velocity” algorithms in a digital controller is arbitrary, it is much easier to build an analog mechanism or circuit implementing the position algorithm than it is to build an analog “velocity” controller. 49We call this an adaptive gain control system.",
   "id": "liii2-23"
  },
  {
   "id": "add-pid-forms",
   "type": "mcq",
   "stage": "check",
   "q": "Two controllers both show Kp = 2, Ti = 10 s. One uses the 'ideal' PID equation and the other the 'parallel' form. Will they behave the same?",
   "options": [
    "Not necessarily: in parallel form Ki is not Kp/Ti",
    "Yes: the settings are the same numbers",
    "Yes, if both are digital",
    "Only if the derivative is zero"
   ],
   "answer": 0,
   "why": "In the ideal (ISA) form, the gain multiplies all three terms, so the integral gain is Kp/Ti. In the parallel form each term has its own independent gain. Copying numbers between controllers that use different equations, or call 'integral' repeats per minute instead of minutes per repeat, changes the tuning.",
   "added": true
  },
  {
   "id": "add-bumpless",
   "type": "mcq",
   "stage": "check",
   "q": "What does 'bumpless transfer' mean on a PID block?",
   "options": [
    "Switching manual to auto does not step the output",
    "The output never changes faster than a limit",
    "The set point is never changed suddenly",
    "The valve never fully closes"
   ],
   "answer": 0,
   "why": "On the change from manual to automatic, the controller starts from the output it was given in manual (its integral is preloaded), so the valve does not jump. Set-point tracking (set point follows the PV in manual) is the companion feature.",
   "added": true
  },
  {
   "id": "add-windup",
   "type": "mcq",
   "stage": "practise",
   "q": "A level loop's valve is full open for 20 minutes during a big upset. When the level recovers, the valve stays open far too long and the tank overfills. What happened?",
   "options": [
    "Integral windup",
    "Derivative kick",
    "Too little proportional gain",
    "Sensor drift"
   ],
   "answer": 0,
   "why": "While the output was saturated, integral action kept accumulating error, so the controller had to unwind it before the output could come off the limit. Anti-reset-windup (stop integrating at the output limit) prevents it.",
   "added": true
  },
  {
   "id": "add-velocity",
   "type": "mcq",
   "stage": "practise",
   "q": "A 'velocity' (incremental) PID algorithm outputs a change each scan rather than a position. What is one advantage the book describes?",
   "options": [
    "It does not wind up at its limits",
    "It needs no tuning",
    "It cannot oscillate",
    "It removes the need for a set point"
   ],
   "answer": 0,
   "why": "Because the algorithm only adds increments to the output, holding the output at its limit loses nothing to unwind; and it suits actuators like motor-driven valves that are themselves integrating.",
   "added": true
  },
  {
   "id": "add-pid-sample",
   "type": "numeric",
   "stage": "practise",
   "q": "A PLC runs its PID block every {ms} ms. The loop's dead time is about {dt} s. How many samples fit in the dead time?",
   "vars": {
    "ms": {
     "pick": [
      100,
      250,
      500,
      1000
     ]
    },
    "dt": {
     "pick": [
      2,
      5,
      10
     ]
    }
   },
   "answer": "dt * 1000 / ms",
   "tolerance": 0.01,
   "work": "${dt} \\times 1000 \\div {ms} = {answer:0}$ samples",
   "why": "A digital controller sees the process only at its sample instants. Sampling many times within the loop's dead time and lag keeps the digital controller behaving like the continuous one its settings assume; a slow sample adds a delay of its own.",
   "hint": "Dead time in milliseconds over the sample time.",
   "added": true
  }
 ]
}
